  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         689
  Number of Section Definitions=           2
  Total Number of Alpha Fields=       16712
  Total Number of Numeric Fields=       38446
  Total Number of Fields=       55158
  Processing Input Data File (in.idf) -- Start
      1 !-Generator IDFEditor 1.34
      2 !-Option OriginalOrderTop UseSpecialFormat
      3 !-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
      4 !-      Use '!' comments if they need to be retained when using the IDFEditor.
      5 ! 5ZoneAirCooled.idf
      6 ! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum.
      7 !
      8 ! Highlights:              Electric chiller with air cooled condenser; autosized preheating and precooling water coils in the
      9 !                          outside air stream controlled to preheat and precool setpoints.
     10 !
     11 ! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
     12 !                          Run Control executes the run periods using the weather file
     13 !
     14 ! Location:                Chicago, IL
     15 !
     16 ! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
     17 !                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
     18 !
     19 ! Run Period (Weather File): 1/1 through 12/31, CHICAGO_IL_USA TMY2-94846
     20 !
     21 ! Run Control:             Zone and System sizing with weather file run control (no design days run)
     22 !
     23 ! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
     24 !           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
     25 !           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
     26 !           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
     27 !           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
     28 !           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
     29 !           13mm argon or air gap.  The window to wall ratio is approxomately 0.29.
     30 !           The south wall and door have overhangs.
     31 !
     32 !           The building is oriented 30 degrees east of north.
     33 !
     34 ! Floor Area:        463.6 m2 (5000 ft2)
     35 ! Number of Stories: 1
     36 !
     37 ! Zone Description Details:
     38 !
     39 !      (0,15.2,0)                      (30.5,15.2,0)
     40 !           _____   ________                ____
     41 !         |\     ***        ****************   /|
     42 !         | \                                 / |
     43 !         |  \                 (26.8,11.6,0) /  |
     44 !         *   \_____________________________/   *
     45 !         *    |(3.7,11.6,0)               |    *
     46 !         *    |                           |    *
     47 !         *    |                           |    *
     48 !         *    |               (26.8,3.7,0)|    *
     49 !         *    |___________________________|    *
     50 !         *   / (3.7,3.7,0)                 \   *
     51 !         |  /                               \  |
     52 !         | /                                 \ |
     53 !         |/___******************___***________\|
     54 !          |       Overhang        |   |
     55 !          |_______________________|   |   window/door = *
     56 !                                  |___|
     57 !
     58 !      (0,0,0)                            (30.5,0,0)
     59 !
     60 ! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
     61 !                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
     62 !
     63 ! Interzone Surfaces:             6 interzone surfaces (see diagram)
     64 ! Internal Mass:                  None
     65 ! People:                         50
     66 ! Lights:                         7500 W
     67 ! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
     68 !                                        2) Double pane clear, 3mm glass, 13mm argon gap
     69 !                                        3) Double pane clear, 6mm glass, 6mm air gap
     70 !                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
     71 !
     72 ! Doors:                          2 ea.:    Single pane grey,  3mm glass
     73 !
     74 ! Detached Shading:               None
     75 ! Daylight:                       None
     76 ! Natural Ventilation:            None
     77 ! Compact Schedules:              Yes
     78 !
     79 ! HVAC:                           Standard VAV system with outside air, hot water reheat coils,
     80 !                                 central chilled water cooling coil. Central Plant is single hot water
     81 !                                 boiler, electric compression chiller with air cooled condenser.
     82 !                                 All equipment is autosized. HW and ChW coils are used in the outside air
     83 !                                 stream to precondition the outside air.
     84 !
     85 ! Zonal Equipment:                AirTerminal:SingleDuct:VAV:Reheat
     86 ! Central Air Handling Equipment: Yes
     87 ! System Equipment Autosize:      Yes
     88 ! Purchased Cooling:              None
     89 ! Purchased Heating:              None
     90 ! Coils:                          Coil:Cooling:Water, Coil:Heating:Water
     91 ! Pumps:                          Pump:VariableSpeed
     92 ! Boilers:                        Boiler:HotWater
     93 ! Chillers:                       Chiller:Electric
     94 !
     95 ! Results:
     96 ! Standard Reports:               None
     97 ! Timestep or Hourly Variables:   Hourly
     98 ! Time bins Report:               None
     99 ! HTML Report:                    None
    100 ! Environmental Emissions:        None
    101 ! Utility Tariffs:                None
    102 
    103   Version,8.0;
    104 
    105   Building,
    106     Building,                !- Name
    107     30.,                     !- North Axis {deg}
    108     City,                    !- Terrain
    109     0.04,                    !- Loads Convergence Tolerance Value
    110     0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    111     FullExterior,            !- Solar Distribution
    112     25,                      !- Maximum Number of Warmup Days
    113     6;                       !- Minimum Number of Warmup Days
    114 
    115   Timestep,60;
    116 
    117   SurfaceConvectionAlgorithm:Inside,Simple;
    118 
    119   SurfaceConvectionAlgorithm:Outside,SimpleCombined;
    120 
    121   HeatBalanceAlgorithm,ConductionTransferFunction;
    122 
    123   GlobalGeometryRules,
    124     UpperLeftCorner,         !- Starting Vertex Position
    125     CounterClockWise,        !- Vertex Entry Direction
    126     relative;                !- Coordinate System
    127 
    128   ScheduleTypeLimits,
    129     Any Number;              !- Name
    130 
    131   ScheduleTypeLimits,
    132     Fraction,                !- Name
    133     0.0,                     !- Lower Limit Value
    134     1.0,                     !- Upper Limit Value
    135     CONTINUOUS;              !- Numeric Type
    136 
    137   ScheduleTypeLimits,
    138     Temperature,             !- Name
    139     -60,                     !- Lower Limit Value
    140     200,                     !- Upper Limit Value
    141     CONTINUOUS,              !- Numeric Type
    142     Temperature;             !- Unit Type
    143 
    144   ScheduleTypeLimits,
    145     Control Type,            !- Name
    146     0,                       !- Lower Limit Value
    147     4,                       !- Upper Limit Value
    148     DISCRETE;                !- Numeric Type
    149 
    150   ScheduleTypeLimits,
    151     On/Off,                  !- Name
    152     0,                       !- Lower Limit Value
    153     1,                       !- Upper Limit Value
    154     DISCRETE;                !- Numeric Type
    155 
    156   ScheduleTypeLimits,
    157     FlowRate,                !- Name
    158     0.0,                     !- Lower Limit Value
    159     10,                      !- Upper Limit Value
    160     CONTINUOUS;              !- Numeric Type
    161 
    162   RunPeriod,
    163     ,                        !- Name
    164     6,                       !- Begin Month
    165     22,                       !- Begin Day of Month
    166     6,                       !- End Month
    167     22,                       !- End Day of Month
    168     Tuesday,                 !- Day of Week for Start Day
    169     Yes,                     !- Use Weather File Holidays and Special Days
    170     Yes,                     !- Use Weather File Daylight Saving Period
    171     No,                      !- Apply Weekend Holiday Rule
    172     Yes,                     !- Use Weather File Rain Indicators
    173     Yes;                     !- Use Weather File Snow Indicators
    174 
    175 !  ExternalInterface,
    176 !    PtolemyServer;           !- Name of External Interface
    177 
    178 !  RunPeriod,
    179 !    1,                       !- Begin Month
    180 !    14,                      !- Begin Day Of Month
    181 !    1,                       !- End Month
    182 !    14,                      !- End Day Of Month
    183 !    Tuesday,                 !- Day Of Week For Start Day
    184 !    Yes,                     !- Use WeatherFile Holidays/Special Days
    185 !    Yes,                     !- Use WeatherFile DaylightSavingPeriod
    186 !    No,                      !- Apply Weekend Holiday Rule
    187 !    Yes,                     !- Use WeatherFile Rain Indicators
    188 !    Yes;                     !- Use WeatherFile Snow Indicators
    189 !  RunPeriod,
    190 !    7,                       !- Begin Month
    191 !    7,                       !- Begin Day Of Month
    192 !    7,                       !- End Month
    193 !    7,                       !- End Day Of Month
    194 !    Tuesday,                 !- Day Of Week For Start Day
    195 !    Yes,                     !- Use WeatherFile Holidays/Special Days
    196 !    Yes,                     !- Use WeatherFile DaylightSavingPeriod
    197 !    No,                      !- Apply Weekend Holiday Rule
    198 !    Yes,                     !- Use WeatherFile Rain Indicators
    199 !    Yes;                     !- Use WeatherFile Snow Indicators
    200 
    201   Site:Location,
    202     CHICAGO_IL_USA TMY2-94846,  !- Name
    203     41.78,                   !- Latitude {deg}
    204     -87.75,                  !- Longitude {deg}
    205     -6.00,                   !- Time Zone {hr}
    206     190.00;                  !- Elevation {m}
    207 
    208   SimulationControl,
    209     Yes,                     !- Do Zone Sizing Calculation
    210     Yes,                     !- Do System Sizing Calculation
    211     Yes,                     !- Do Plant Sizing Calculation
    212     No,                      !- Run Simulation for Sizing Periods
    213     Yes;                     !- Run Simulation for Weather File Run Periods
    214 
    215 ! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
    216 
    217   SizingPeriod:DesignDay,
    218     CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    219     1,                       !- Month
    220     21,                      !- Day of Month
    221     WinterDesignDay,         !- Day Type
    222     -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    223     0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    224     ,                        !- Dry-Bulb Temperature Range Modifier Type
    225     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    226     Wetbulb,                 !- Humidity Condition Type
    227     -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    228     ,                        !- Humidity Condition Day Schedule Name
    229     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    230     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    231     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    232     99063.,                  !- Barometric Pressure {Pa}
    233     4.9,                     !- Wind Speed {m/s}
    234     270,                     !- Wind Direction {deg}
    235     No,                      !- Rain Indicator
    236     No,                      !- Snow Indicator
    237     No,                      !- Daylight Saving Time Indicator
    238     ASHRAEClearSky,          !- Solar Model Indicator
    239     ,                        !- Beam Solar Day Schedule Name
    240     ,                        !- Diffuse Solar Day Schedule Name
    241     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    242     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    243     0.0;                     !- Sky Clearness
    244 
    245 ! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
    246 
    247   SizingPeriod:DesignDay,
    248     CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    249     7,                       !- Month
    250     21,                      !- Day of Month
    251     SummerDesignDay,         !- Day Type
    252     31.5,                    !- Maximum Dry-Bulb Temperature {C}
    253     10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    254     ,                        !- Dry-Bulb Temperature Range Modifier Type
    255     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    256     Wetbulb,                 !- Humidity Condition Type
    257     23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    258     ,                        !- Humidity Condition Day Schedule Name
    259     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    260     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    261     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    262     99063.,                  !- Barometric Pressure {Pa}
    263     5.3,                     !- Wind Speed {m/s}
    264     230,                     !- Wind Direction {deg}
    265     No,                      !- Rain Indicator
    266     No,                      !- Snow Indicator
    267     No,                      !- Daylight Saving Time Indicator
    268     ASHRAEClearSky,          !- Solar Model Indicator
    269     ,                        !- Beam Solar Day Schedule Name
    270     ,                        !- Diffuse Solar Day Schedule Name
    271     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    272     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    273     1.0;                     !- Sky Clearness
    274 
    275   Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;
    276 
    277  Material,
    278     Pipe Steel,              !- Name
    279     Smooth,                  !- Roughness
    280     3.00E-03,                !- Thickness {m}
    281     45.31,                   !- Conductivity {W/m-K}
    282     7833.0,                  !- Density {kg/m3}
    283     500.0,                   !- Specific Heat {J/kg-K}
    284     0.9,                     !- Thermal Absorptance
    285     0.5,                     !- Solar Absorptance
    286     0.5;                     !- Visible Absorptance
    287 
    288   Material,
    289     Pipe Insulation,         !- Name
    290     VeryRough,               !- Roughness
    291     3.0E-02,                 !- Thickness {m}
    292     4.0E-02,                 !- Conductivity {W/m-K}
    293     91.0,                    !- Density {kg/m3}
    294     836.0,                   !- Specific Heat {J/kg-K}
    295     0.9,                     !- Thermal Absorptance
    296     0.5,                     !- Solar Absorptance
    297     0.5;                     !- Visible Absorptance
    298 
    299   Material,
    300     WD10,                    !- Name
    301     MediumSmooth,            !- Roughness
    302     0.667,                   !- Thickness {m}
    303     0.115,                   !- Conductivity {W/m-K}
    304     513,                     !- Density {kg/m3}
    305     1381,                    !- Specific Heat {J/kg-K}
    306     0.9,                     !- Thermal Absorptance
    307     0.78,                    !- Solar Absorptance
    308     0.78;                    !- Visible Absorptance
    309 
    310   Material,
    311     RG01,                    !- Name
    312     Rough,                   !- Roughness
    313     1.2700000E-02,           !- Thickness {m}
    314     1.442000,                !- Conductivity {W/m-K}
    315     881.0000,                !- Density {kg/m3}
    316     1674.000,                !- Specific Heat {J/kg-K}
    317     0.9000000,               !- Thermal Absorptance
    318     0.6500000,               !- Solar Absorptance
    319     0.6500000;               !- Visible Absorptance
    320 
    321   Material,
    322     BR01,                    !- Name
    323     VeryRough,               !- Roughness
    324     9.4999997E-03,           !- Thickness {m}
    325     0.1620000,               !- Conductivity {W/m-K}
    326     1121.000,                !- Density {kg/m3}
    327     1464.000,                !- Specific Heat {J/kg-K}
    328     0.9000000,               !- Thermal Absorptance
    329     0.7000000,               !- Solar Absorptance
    330     0.7000000;               !- Visible Absorptance
    331 
    332   Material,
    333     IN46,                    !- Name
    334     VeryRough,               !- Roughness
    335     7.6200001E-02,           !- Thickness {m}
    336     2.3000000E-02,           !- Conductivity {W/m-K}
    337     24.00000,                !- Density {kg/m3}
    338     1590.000,                !- Specific Heat {J/kg-K}
    339     0.9000000,               !- Thermal Absorptance
    340     0.5000000,               !- Solar Absorptance
    341     0.5000000;               !- Visible Absorptance
    342 
    343   Material,
    344     WD01,                    !- Name
    345     MediumSmooth,            !- Roughness
    346     1.9099999E-02,           !- Thickness {m}
    347     0.1150000,               !- Conductivity {W/m-K}
    348     513.0000,                !- Density {kg/m3}
    349     1381.000,                !- Specific Heat {J/kg-K}
    350     0.9000000,               !- Thermal Absorptance
    351     0.7800000,               !- Solar Absorptance
    352     0.7800000;               !- Visible Absorptance
    353 
    354   Material,
    355     PW03,                    !- Name
    356     MediumSmooth,            !- Roughness
    357     1.2700000E-02,           !- Thickness {m}
    358     0.1150000,               !- Conductivity {W/m-K}
    359     545.0000,                !- Density {kg/m3}
    360     1213.000,                !- Specific Heat {J/kg-K}
    361     0.9000000,               !- Thermal Absorptance
    362     0.7800000,               !- Solar Absorptance
    363     0.7800000;               !- Visible Absorptance
    364 
    365   Material,
    366     IN02,                    !- Name
    367     Rough,                   !- Roughness
    368     9.0099998E-02,           !- Thickness {m}
    369     4.3000001E-02,           !- Conductivity {W/m-K}
    370     10.00000,                !- Density {kg/m3}
    371     837.0000,                !- Specific Heat {J/kg-K}
    372     0.9000000,               !- Thermal Absorptance
    373     0.7500000,               !- Solar Absorptance
    374     0.7500000;               !- Visible Absorptance
    375 
    376   Material,
    377     GP01,                    !- Name
    378     MediumSmooth,            !- Roughness
    379     1.2700000E-02,           !- Thickness {m}
    380     0.1600000,               !- Conductivity {W/m-K}
    381     801.0000,                !- Density {kg/m3}
    382     837.0000,                !- Specific Heat {J/kg-K}
    383     0.9000000,               !- Thermal Absorptance
    384     0.7500000,               !- Solar Absorptance
    385     0.7500000;               !- Visible Absorptance
    386 
    387   Material,
    388     GP02,                    !- Name
    389     MediumSmooth,            !- Roughness
    390     1.5900001E-02,           !- Thickness {m}
    391     0.1600000,               !- Conductivity {W/m-K}
    392     801.0000,                !- Density {kg/m3}
    393     837.0000,                !- Specific Heat {J/kg-K}
    394     0.9000000,               !- Thermal Absorptance
    395     0.7500000,               !- Solar Absorptance
    396     0.7500000;               !- Visible Absorptance
    397 
    398   Material,
    399     CC03,                    !- Name
    400     MediumRough,             !- Roughness
    401     0.1016000,               !- Thickness {m}
    402     1.310000,                !- Conductivity {W/m-K}
    403     2243.000,                !- Density {kg/m3}
    404     837.0000,                !- Specific Heat {J/kg-K}
    405     0.9000000,               !- Thermal Absorptance
    406     0.6500000,               !- Solar Absorptance
    407     0.6500000;               !- Visible Absorptance
    408 
    409   Material:NoMass,
    410     CP01,                    !- Name
    411     Rough,                   !- Roughness
    412     0.3670000,               !- Thermal Resistance {m2-K/W}
    413     0.9000000,               !- Thermal Absorptance
    414     0.7500000,               !- Solar Absorptance
    415     0.7500000;               !- Visible Absorptance
    416 
    417   Material:NoMass,
    418     MAT-SB-U,                !- Name
    419     Rough,                   !- Roughness
    420     0.117406666,             !- Thermal Resistance {m2-K/W}
    421     0.65,                    !- Thermal Absorptance
    422     0.65,                    !- Solar Absorptance
    423     0.65;                    !- Visible Absorptance
    424 
    425   Material:NoMass,
    426     MAT-CLNG-1,              !- Name
    427     Rough,                   !- Roughness
    428     0.652259290,             !- Thermal Resistance {m2-K/W}
    429     0.65,                    !- Thermal Absorptance
    430     0.65,                    !- Solar Absorptance
    431     0.65;                    !- Visible Absorptance
    432 
    433   Material:NoMass,
    434     MAT-FLOOR-1,             !- Name
    435     Rough,                   !- Roughness
    436     3.522199631,             !- Thermal Resistance {m2-K/W}
    437     0.65,                    !- Thermal Absorptance
    438     0.65,                    !- Solar Absorptance
    439     0.65;                    !- Visible Absorptance
    440 
    441   Material:AirGap,
    442     AL21,                    !- Name
    443     0.1570000;               !- Thermal Resistance {m2-K/W}
    444 
    445   Material:AirGap,
    446     AL23,                    !- Name
    447     0.1530000;               !- Thermal Resistance {m2-K/W}
    448 
    449   Construction,
    450     Insulated Pipe,          !- Name
    451     Pipe Insulation,         !- Outside Layer
    452     Pipe Steel;              !- Layer 2
    453 
    454   Construction,
    455     ROOF-1,                  !- Name
    456     RG01,                    !- Outside Layer
    457     BR01,                    !- Layer 2
    458     IN46,                    !- Layer 3
    459     WD01;                    !- Layer 4
    460 
    461   Construction,
    462     WALL-1,                  !- Name
    463     WD01,                    !- Outside Layer
    464     PW03,                    !- Layer 2
    465     IN02,                    !- Layer 3
    466     GP01;                    !- Layer 4
    467 
    468   Construction,
    469     CLNG-1,                  !- Name
    470     MAT-CLNG-1;              !- Outside Layer
    471 
    472   Construction,
    473     SB-U,                    !- Name
    474     MAT-SB-U;                !- Outside Layer
    475 
    476   Construction,
    477     FLOOR-1,                 !- Name
    478     MAT-FLOOR-1;             !- Outside Layer
    479 
    480   Construction,
    481     FLOOR-SLAB-1,            !- Name
    482     CC03;                    !- Outside Layer
    483 
    484   Construction,
    485     INT-WALL-1,              !- Name
    486     GP02,                    !- Outside Layer
    487     AL21,                    !- Layer 2
    488     GP02;                    !- Layer 3
    489 
    490   WindowMaterial:Gas,
    491     AIR 6MM,                 !- Name
    492     Air,                     !- Gas Type
    493     0.0063;                  !- Thickness {m}
    494 
    495   WindowMaterial:Gas,
    496     AIR 13MM,                !- Name
    497     Air,                     !- Gas Type
    498     0.0127;                  !- Thickness {m}
    499 
    500   WindowMaterial:Gas,
    501     ARGON 13MM,              !- Name
    502     Argon,                   !- Gas Type
    503     0.0127;                  !- Thickness {m}
    504 
    505   WindowMaterial:Glazing,
    506     CLEAR 3MM,               !- Name
    507     SpectralAverage,         !- Optical Data Type
    508     ,                        !- Window Glass Spectral Data Set Name
    509     0.003,                   !- Thickness {m}
    510     0.837,                   !- Solar Transmittance at Normal Incidence
    511     0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    512     0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    513     0.898,                   !- Visible Transmittance at Normal Incidence
    514     0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    515     0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    516     0.0,                     !- Infrared Transmittance at Normal Incidence
    517     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    518     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    519     0.9;                     !- Conductivity {W/m-K}
    520 
    521   WindowMaterial:Glazing,
    522     GREY 3MM,                !- Name
    523     SpectralAverage,         !- Optical Data Type
    524     ,                        !- Window Glass Spectral Data Set Name
    525     0.003,                   !- Thickness {m}
    526     0.626,                   !- Solar Transmittance at Normal Incidence
    527     0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    528     0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    529     0.611,                   !- Visible Transmittance at Normal Incidence
    530     0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    531     0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    532     0.0,                     !- Infrared Transmittance at Normal Incidence
    533     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    534     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    535     0.9;                     !- Conductivity {W/m-K}
    536 
    537   WindowMaterial:Glazing,
    538     CLEAR 6MM,               !- Name
    539     SpectralAverage,         !- Optical Data Type
    540     ,                        !- Window Glass Spectral Data Set Name
    541     0.006,                   !- Thickness {m}
    542     0.775,                   !- Solar Transmittance at Normal Incidence
    543     0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    544     0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    545     0.881,                   !- Visible Transmittance at Normal Incidence
    546     0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    547     0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    548     0.0,                     !- Infrared Transmittance at Normal Incidence
    549     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    550     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    551     0.9;                     !- Conductivity {W/m-K}
    552 
    553   WindowMaterial:Glazing,
    554     LoE CLEAR 6MM,           !- Name
    555     SpectralAverage,         !- Optical Data Type
    556     ,                        !- Window Glass Spectral Data Set Name
    557     0.006,                   !- Thickness {m}
    558     0.600,                   !- Solar Transmittance at Normal Incidence
    559     0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    560     0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    561     0.840,                   !- Visible Transmittance at Normal Incidence
    562     0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    563     0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    564     0.0,                     !- Infrared Transmittance at Normal Incidence
    565     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    566     0.10,                    !- Back Side Infrared Hemispherical Emissivity
    567     0.9;                     !- Conductivity {W/m-K}
    568 
    569   Construction,
    570     Dbl Clr 3mm/13mm Air,    !- Name
    571     CLEAR 3MM,               !- Outside Layer
    572     AIR 13MM,                !- Layer 2
    573     CLEAR 3MM;               !- Layer 3
    574 
    575   Construction,
    576     Dbl Clr 3mm/13mm Arg,    !- Name
    577     CLEAR 3MM,               !- Outside Layer
    578     ARGON 13MM,              !- Layer 2
    579     CLEAR 3MM;               !- Layer 3
    580 
    581   Construction,
    582     Sgl Grey 3mm,            !- Name
    583     GREY 3MM;                !- Outside Layer
    584 
    585   Construction,
    586     Dbl Clr 6mm/6mm Air,     !- Name
    587     CLEAR 6MM,               !- Outside Layer
    588     AIR 6MM,                 !- Layer 2
    589     CLEAR 6MM;               !- Layer 3
    590 
    591   Construction,
    592     Dbl LoE (e2=.1) Clr 6mm/6mm Air,  !- Name
    593     LoE CLEAR 6MM,           !- Outside Layer
    594     AIR 6MM,                 !- Layer 2
    595     CLEAR 6MM;               !- Layer 3
    596 
    597   Schedule:Compact,
    598     Work Eff Sch,            !- Name
    599     Any Number,              !- Schedule Type Limits Name
    600     Through: 12/31,          !- Field 1
    601     For: Alldays,            !- Field 2
    602     Until: 24:00,0.00;       !- Field 3
    603 
    604   Schedule:Compact,
    605     Clothing Sch,            !- Name
    606     Any Number,              !- Schedule Type Limits Name
    607     Through: 12/31,          !- Field 1
    608     For: Alldays,            !- Field 2
    609     Until: 24:00,1.00;       !- Field 3
    610 
    611   Schedule:Compact,
    612     Air Velo Sch,            !- Name
    613     Any Number,              !- Schedule Type Limits Name
    614     Through: 12/31,          !- Field 1
    615     For: Alldays,            !- Field 2
    616     Until: 24:00,0.137;      !- Field 3
    617 
    618   Schedule:Compact,
    619     OCCUPY-1,                !- Name
    620     Fraction,                !- Schedule Type Limits Name
    621     Through: 12/31,          !- Field 1
    622     For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    623     Until: 8:00,0.0,         !- Field 3
    624     Until: 11:00,1.00,       !- Field 5
    625     Until: 12:00,0.80,       !- Field 7
    626     Until: 13:00,0.40,       !- Field 9
    627     Until: 14:00,0.80,       !- Field 11
    628     Until: 18:00,1.00,       !- Field 13
    629     Until: 19:00,0.50,       !- Field 15
    630     Until: 24:00,0.0,        !- Field 17
    631     For: Weekends WinterDesignDay Holiday, !- Field 19
    632     Until: 24:00,0.0;        !- Field 20
    633 
    634   Schedule:Compact,
    635     LIGHTS-1,                !- Name
    636     Fraction,                !- Schedule Type Limits Name
    637     Through: 12/31,          !- Field 1
    638     For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    639     Until: 8:00,0.05,        !- Field 3
    640     Until: 9:00,0.9,         !- Field 5
    641     Until: 10:00,0.95,       !- Field 7
    642     Until: 11:00,1.00,       !- Field 9
    643     Until: 12:00,0.95,       !- Field 11
    644     Until: 13:00,0.8,        !- Field 13
    645     Until: 14:00,0.9,        !- Field 15
    646     Until: 18:00,1.00,       !- Field 17
    647     Until: 19:00,0.60,       !- Field 19
    648     Until: 21:00,0.20,       !- Field 21
    649     Until: 24:00,0.05,       !- Field 23
    650     For: Weekends WinterDesignDay Holiday, !- Field 25
    651     Until: 24:00,0.05;       !- Field 26
    652 
    653   Schedule:Compact,
    654     EQUIP-1,                 !- Name
    655     Fraction,                !- Schedule Type Limits Name
    656     Through: 12/31,          !- Field 1
    657     For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    658     Until: 8:00,0.02,        !- Field 3
    659     Until: 9:00,0.4,         !- Field 5
    660     Until: 14:00,0.9,        !- Field 7
    661     Until: 15:00,0.8,        !- Field 9
    662     Until: 16:00,0.7,        !- Field 11
    663     Until: 18:00,0.5,        !- Field 13
    664     Until: 20:00,0.3,        !- Field 15
    665     Until: 24:00,0.02,       !- Field 17
    666     For: Weekends WinterDesignDay Holiday, !- Field 19
    667     Until: 24:00,0.2;        !- Field 20
    668 
    669   Schedule:Compact,
    670     OCCUPY-0,                !- Name
    671     Fraction,                !- Schedule Type Limits Name
    672     Through: 12/31,          !- Field 1
    673     For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    674     Until: 8:00,0,         !- Field 3
    675     Until: 18:00,1,       !- Field 13
    676     Until: 24:00,0,        !- Field 17
    677     For: Weekends WinterDesignDay Holiday, !- Field 19
    678     Until: 24:00,0;        !- Field 20
    679 
    680   Schedule:Compact,
    681     LIGHTS-0,                !- Name
    682     Fraction,                !- Schedule Type Limits Name
    683     Through: 12/31,          !- Field 1
    684     For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    685     Until: 8:00,0,        !- Field 3
    686     Until: 18:00,1,        !- Field 13
    687     Until: 24:00,0,       !- Field 17
    688     For: Weekends WinterDesignDay Holiday, !- Field 25
    689     Until: 24:00,0;       !- Field 26
    690 
    691   Schedule:Compact,
    692  EQUIP-0,                 !- Name
    693     Fraction,                !- Schedule Type Limits Name
    694     Through: 12/31,          !- Field 1
    695     For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    696     Until: 8:00,0,        !- Field 3
    697     Until: 18:00,1,        !- Field 13
    698     Until: 24:00,0,       !- Field 17
    699     For: Weekends WinterDesignDay Holiday, !- Field 19
    700     Until: 24:00,0;        !- Field 20
    701 
    702   Schedule:Compact,
    703     INFIL-SCH,               !- Name
    704     Fraction,                !- Schedule Type Limits Name
    705     Through: 3/31,           !- Field 1
    706     For: AllDays,            !- Field 2
    707     Until: 24:00,1.0,        !- Field 3
    708     Through: 10/31,          !- Field 5
    709     For: AllDays,            !- Field 6
    710     Until: 24:00,0.0,        !- Field 7
    711     Through: 12/31,          !- Field 9
    712     For: AllDays,            !- Field 10
    713     Until: 24:00,1.0;        !- Field 11
    714 
    715   Schedule:Compact,
    716     ActSchd,                 !- Name
    717     Any Number,              !- Schedule Type Limits Name
    718     Through: 12/31,          !- Field 1
    719     For: AllDays,            !- Field 2
    720     Until: 24:00,117.239997864; !- Field 3
    721 
    722 
    723   Schedule:Compact,
    724     ShadeTransSch,           !- Name
    725     Fraction,                !- Schedule Type Limits Name
    726     Through: 12/31,          !- Field 1
    727     For: AllDays,            !- Field 2
    728     Until: 24:00,0.0;        !- Field 3
    729 
    730   Zone,
    731     PLENUM-1,                !- Name
    732     0,                       !- Direction of Relative North {deg}
    733     0,                       !- X Origin {m}
    734     0,                       !- Y Origin {m}
    735     0,                       !- Z Origin {m}
    736     1,                       !- Type
    737     1,                       !- Multiplier
    738     0.609600067,             !- Ceiling Height {m}
    739     283.2;                   !- Volume {m3}
    740 
    741   BuildingSurface:Detailed,
    742     WALL-1PF,                !- Name
    743     WALL,                    !- Surface Type
    744     WALL-1,                  !- Construction Name
    745     PLENUM-1,                !- Zone Name
    746     Outdoors,                !- Outside Boundary Condition
    747     ,                        !- Outside Boundary Condition Object
    748     SunExposed,              !- Sun Exposure
    749     WindExposed,             !- Wind Exposure
    750     0.50000,                 !- View Factor to Ground
    751     4,                       !- Number of Vertices
    752     0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    753     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    754     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    755     30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}
    756 
    757   BuildingSurface:Detailed,
    758     WALL-1PR,                !- Name
    759     WALL,                    !- Surface Type
    760     WALL-1,                  !- Construction Name
    761     PLENUM-1,                !- Zone Name
    762     Outdoors,                !- Outside Boundary Condition
    763     ,                        !- Outside Boundary Condition Object
    764     SunExposed,              !- Sun Exposure
    765     WindExposed,             !- Wind Exposure
    766     0.50000,                 !- View Factor to Ground
    767     4,                       !- Number of Vertices
    768     30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    769     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    770     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    771     30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}
    772 
    773   BuildingSurface:Detailed,
    774     WALL-1PB,                !- Name
    775     WALL,                    !- Surface Type
    776     WALL-1,                  !- Construction Name
    777     PLENUM-1,                !- Zone Name
    778     Outdoors,                !- Outside Boundary Condition
    779     ,                        !- Outside Boundary Condition Object
    780     SunExposed,              !- Sun Exposure
    781     WindExposed,             !- Wind Exposure
    782     0.50000,                 !- View Factor to Ground
    783     4,                       !- Number of Vertices
    784     30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    785     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    786     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    787     0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}
    788 
    789   BuildingSurface:Detailed,
    790     WALL-1PL,                !- Name
    791     WALL,                    !- Surface Type
    792     WALL-1,                  !- Construction Name
    793     PLENUM-1,                !- Zone Name
    794     Outdoors,                !- Outside Boundary Condition
    795     ,                        !- Outside Boundary Condition Object
    796     SunExposed,              !- Sun Exposure
    797     WindExposed,             !- Wind Exposure
    798     0.50000,                 !- View Factor to Ground
    799     4,                       !- Number of Vertices
    800     0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    801     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    802     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    803     0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}
    804 
    805   BuildingSurface:Detailed,
    806     TOP-1,                   !- Name
    807     ROOF,                    !- Surface Type
    808     ROOF-1,                  !- Construction Name
    809     PLENUM-1,                !- Zone Name
    810     Outdoors,                !- Outside Boundary Condition
    811     ,                        !- Outside Boundary Condition Object
    812     SunExposed,              !- Sun Exposure
    813     WindExposed,             !- Wind Exposure
    814     0.00000,                 !- View Factor to Ground
    815     4,                       !- Number of Vertices
    816     0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    817     0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    818     30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    819     30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}
    820 
    821   BuildingSurface:Detailed,
    822     C1-1P,                   !- Name
    823     FLOOR,                   !- Surface Type
    824     CLNG-1,                  !- Construction Name
    825     PLENUM-1,                !- Zone Name
    826     Surface,                 !- Outside Boundary Condition
    827     C1-1,                    !- Outside Boundary Condition Object
    828     NoSun,                   !- Sun Exposure
    829     NoWind,                  !- Wind Exposure
    830     0.0,                     !- View Factor to Ground
    831     4,                       !- Number of Vertices
    832     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    833     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    834     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    835     3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
    836 
    837   BuildingSurface:Detailed,
    838     C2-1P,                   !- Name
    839     FLOOR,                   !- Surface Type
    840     CLNG-1,                  !- Construction Name
    841     PLENUM-1,                !- Zone Name
    842     Surface,                 !- Outside Boundary Condition
    843     C2-1,                    !- Outside Boundary Condition Object
    844     NoSun,                   !- Sun Exposure
    845     NoWind,                  !- Wind Exposure
    846     0.0,                     !- View Factor to Ground
    847     4,                       !- Number of Vertices
    848     26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    849     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    850     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    851     26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
    852 
    853   BuildingSurface:Detailed,
    854     C3-1P,                   !- Name
    855     FLOOR,                   !- Surface Type
    856     CLNG-1,                  !- Construction Name
    857     PLENUM-1,                !- Zone Name
    858     Surface,                 !- Outside Boundary Condition
    859     C3-1,                    !- Outside Boundary Condition Object
    860     NoSun,                   !- Sun Exposure
    861     NoWind,                  !- Wind Exposure
    862     0.0,                     !- View Factor to Ground
    863     4,                       !- Number of Vertices
    864     26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    865     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    866     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    867     30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}
    868 
    869   BuildingSurface:Detailed,
    870     C4-1P,                   !- Name
    871     FLOOR,                   !- Surface Type
    872     CLNG-1,                  !- Construction Name
    873     PLENUM-1,                !- Zone Name
    874     Surface,                 !- Outside Boundary Condition
    875     C4-1,                    !- Outside Boundary Condition Object
    876     NoSun,                   !- Sun Exposure
    877     NoWind,                  !- Wind Exposure
    878     0.0,                     !- View Factor to Ground
    879     4,                       !- Number of Vertices
    880     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    881     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    882     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    883     3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
    884 
    885   BuildingSurface:Detailed,
    886     C5-1P,                   !- Name
    887     FLOOR,                   !- Surface Type
    888     CLNG-1,                  !- Construction Name
    889     PLENUM-1,                !- Zone Name
    890     Surface,                 !- Outside Boundary Condition
    891     C5-1,                    !- Outside Boundary Condition Object
    892     NoSun,                   !- Sun Exposure
    893     NoWind,                  !- Wind Exposure
    894     0.0,                     !- View Factor to Ground
    895     4,                       !- Number of Vertices
    896     26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    897     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    898     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    899     3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
    900 
    901   Zone,
    902     SPACE1-1,                !- Name
    903     0,                       !- Direction of Relative North {deg}
    904     0,                       !- X Origin {m}
    905     0,                       !- Y Origin {m}
    906     0,                       !- Z Origin {m}
    907     1,                       !- Type
    908     1,                       !- Multiplier
    909     2.438400269,             !- Ceiling Height {m}
    910     239.247360229;           !- Volume {m3}
    911 
    912   ZoneInfiltration:DesignFlowRate,
    913     SPACE1-1 Infil 1,        !- Name
    914     SPACE1-1,                !- Zone or ZoneList Name
    915     INFIL-SCH,               !- Schedule Name
    916     flow/zone,               !- Design Flow Rate Calculation Method
    917     0.032,                   !- Design Flow Rate {m3/s}
    918     ,                        !- Flow per Zone Floor Area {m3/s-m2}
    919     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    920     ,                        !- Air Changes per Hour {1/hr}
    921     0,                       !- Constant Term Coefficient
    922     0,                       !- Temperature Term Coefficient
    923     0.2237,                  !- Velocity Term Coefficient
    924     0;                       !- Velocity Squared Term Coefficient
    925 
    926   People,
    927     SPACE1-1 People 1,       !- Name
    928     SPACE1-1,                !- Zone or ZoneList Name
    929     OCCUPY-0,                !- Number of People Schedule Name
    930     people,                  !- Number of People Calculation Method
    931     11,                      !- Number of People
    932     ,                        !- People per Zone Floor Area {person/m2}
    933     ,                        !- Zone Floor Area per Person {m2/person}
    934     0.3,                     !- Fraction Radiant
    935     ,                        !- Sensible Heat Fraction
    936     ActSchd,                 !- Activity Level Schedule Name
    937     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    938     ,                        !- Enable ASHRAE 55 Comfort Warnings
    939     zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    940     ,                        !- Surface Name/Angle Factor List Name
    941     Work Eff Sch,            !- Work Efficiency Schedule Name
    942     Clothing Sch,            !- Clothing Insulation Schedule Name
    943     Air Velo Sch,            !- Air Velocity Schedule Name
    944     FANGER;                  !- Thermal Comfort Model 1 Type
    945 
    946   Lights,
    947     SPACE1-1 Lights 1,       !- Name
    948     SPACE1-1,                !- Zone or ZoneList Name
    949     LIGHTS-0,                !- Schedule Name
    950     LightingLevel,           !- Design Level Calculation Method
    951     1584,                    !- Lighting Level {W}
    952     ,                        !- Watts per Zone Floor Area {W/m2}
    953     ,                        !- Watts per Person {W/person}
    954     0.2,                     !- Return Air Fraction
    955     0.59,                    !- Fraction Radiant
    956     0.2,                     !- Fraction Visible
    957     0,                       !- Fraction Replaceable
    958     GeneralLights;           !- End-Use Subcategory
    959 
    960   ElectricEquipment,
    961     SPACE1-1 ElecEq 1,       !- Name
    962     SPACE1-1,                !- Zone or ZoneList Name
    963     EQUIP-0,                 !- Schedule Name
    964     EquipmentLevel,          !- Design Level Calculation Method
    965     1056,                    !- Design Level {W}
    966     ,                        !- Watts per Zone Floor Area {W/m2}
    967     ,                        !- Watts per Person {W/person}
    968     0,                       !- Fraction Latent
    969     0.3,                     !- Fraction Radiant
    970     0;                       !- Fraction Lost
    971 
    972   BuildingSurface:Detailed,
    973     FRONT-1,                 !- Name
    974     WALL,                    !- Surface Type
    975     WALL-1,                  !- Construction Name
    976     SPACE1-1,                !- Zone Name
    977     Outdoors,                !- Outside Boundary Condition
    978     ,                        !- Outside Boundary Condition Object
    979     SunExposed,              !- Sun Exposure
    980     WindExposed,             !- Wind Exposure
    981     0.50000,                 !- View Factor to Ground
    982     4,                       !- Number of Vertices
    983     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    984     0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    985     30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    986     30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}
    987 
    988   FenestrationSurface:Detailed,
    989     WF-1,                    !- Name
    990     WINDOW,                  !- Surface Type
    991     Dbl Clr 3mm/13mm Air,    !- Construction Name
    992     FRONT-1,                 !- Building Surface Name
    993     ,                        !- Outside Boundary Condition Object
    994     0.50000,                 !- View Factor to Ground
    995     ,                        !- Shading Control Name
    996     ,                        !- Frame and Divider Name
    997     1,                       !- Multiplier
    998     4,                       !- Number of Vertices
    999     3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
   1000     3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
   1001     16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
   1002     16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}
   1003 
   1004   FenestrationSurface:Detailed,
   1005     DF-1,                    !- Name
   1006     GLASSDOOR,               !- Surface Type
   1007     Sgl Grey 3mm,            !- Construction Name
   1008     FRONT-1,                 !- Building Surface Name
   1009     ,                        !- Outside Boundary Condition Object
   1010     0.50000,                 !- View Factor to Ground
   1011     ,                        !- Shading Control Name
   1012     ,                        !- Frame and Divider Name
   1013     1,                       !- Multiplier
   1014     4,                       !- Number of Vertices
   1015     21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
   1016     21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1017     23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1018     23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}
   1019 
   1020   Shading:Zone:Detailed,
   1021     Main South Overhang,     !- Name
   1022     FRONT-1,                 !- Base Surface Name
   1023     ShadeTransSch,           !- Transmittance Schedule Name
   1024     4,                       !- Number of Vertices
   1025     0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
   1026     0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
   1027     19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
   1028     19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}
   1029 
   1030   Shading:Zone:Detailed,
   1031     South Door Overhang,     !- Name
   1032     FRONT-1,                 !- Base Surface Name
   1033     ShadeTransSch,           !- Transmittance Schedule Name
   1034     4,                       !- Number of Vertices
   1035     21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
   1036     21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
   1037     24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
   1038     24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}
   1039 
   1040   BuildingSurface:Detailed,
   1041     C1-1,                    !- Name
   1042     CEILING,                 !- Surface Type
   1043     CLNG-1,                  !- Construction Name
   1044     SPACE1-1,                !- Zone Name
   1045     Surface,                 !- Outside Boundary Condition
   1046     C1-1P,                   !- Outside Boundary Condition Object
   1047     NoSun,                   !- Sun Exposure
   1048     NoWind,                  !- Wind Exposure
   1049     0.0,                     !- View Factor to Ground
   1050     4,                       !- Number of Vertices
   1051     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1052     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
   1053     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
   1054     26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1055 
   1056   BuildingSurface:Detailed,
   1057     F1-1,                    !- Name
   1058     FLOOR,                   !- Surface Type
   1059     FLOOR-SLAB-1,            !- Construction Name
   1060     SPACE1-1,                !- Zone Name
   1061     Ground,                  !- Outside Boundary Condition
   1062     ,                        !- Outside Boundary Condition Object
   1063     NoSun,                   !- Sun Exposure
   1064     NoWind,                  !- Wind Exposure
   1065     0.0,                     !- View Factor to Ground
   1066     4,                       !- Number of Vertices
   1067     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
   1068     30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1069     0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1070     3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}
   1071 
   1072   BuildingSurface:Detailed,
   1073     SB12,                    !- Name
   1074     WALL,                    !- Surface Type
   1075     INT-WALL-1,              !- Construction Name
   1076     SPACE1-1,                !- Zone Name
   1077     Surface,                 !- Outside Boundary Condition
   1078     SB21,                    !- Outside Boundary Condition Object
   1079     NoSun,                   !- Sun Exposure
   1080     NoWind,                  !- Wind Exposure
   1081     0.0,                     !- View Factor to Ground
   1082     4,                       !- Number of Vertices
   1083     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1084     30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1085     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1086     26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1087 
   1088   BuildingSurface:Detailed,
   1089     SB14,                    !- Name
   1090     WALL,                    !- Surface Type
   1091     INT-WALL-1,              !- Construction Name
   1092     SPACE1-1,                !- Zone Name
   1093     Surface,                 !- Outside Boundary Condition
   1094     SB41,                    !- Outside Boundary Condition Object
   1095     NoSun,                   !- Sun Exposure
   1096     NoWind,                  !- Wind Exposure
   1097     0.0,                     !- View Factor to Ground
   1098     4,                       !- Number of Vertices
   1099     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1100     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1101     0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1102     0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1103 
   1104   BuildingSurface:Detailed,
   1105     SB15,                    !- Name
   1106     WALL,                    !- Surface Type
   1107     INT-WALL-1,              !- Construction Name
   1108     SPACE1-1,                !- Zone Name
   1109     Surface,                 !- Outside Boundary Condition
   1110     SB51,                    !- Outside Boundary Condition Object
   1111     NoSun,                   !- Sun Exposure
   1112     NoWind,                  !- Wind Exposure
   1113     0.0,                     !- View Factor to Ground
   1114     4,                       !- Number of Vertices
   1115     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1116     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1117     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1118     3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1119 
   1120   Zone,
   1121     SPACE2-1,                !- Name
   1122     0,                       !- Direction of Relative North {deg}
   1123     0,                       !- X Origin {m}
   1124     0,                       !- Y Origin {m}
   1125     0,                       !- Z Origin {m}
   1126     1,                       !- Type
   1127     1,                       !- Multiplier
   1128     2.438400269,             !- Ceiling Height {m}
   1129     103.311355591;           !- Volume {m3}
   1130 
   1131   ZoneInfiltration:DesignFlowRate,
   1132     SPACE2-1 Infil 1,        !- Name
   1133     SPACE2-1,                !- Zone or ZoneList Name
   1134     INFIL-SCH,               !- Schedule Name
   1135     flow/zone,               !- Design Flow Rate Calculation Method
   1136     0.014,                   !- Design Flow Rate {m3/s}
   1137     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   1138     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   1139     ,                        !- Air Changes per Hour {1/hr}
   1140     0,                       !- Constant Term Coefficient
   1141     0,                       !- Temperature Term Coefficient
   1142     0.2237,                  !- Velocity Term Coefficient
   1143     0;                       !- Velocity Squared Term Coefficient
   1144 
   1145   People,
   1146     SPACE2-1 People 1,       !- Name
   1147     SPACE2-1,                !- Zone or ZoneList Name
   1148     OCCUPY-0,                !- Number of People Schedule Name
   1149     people,                  !- Number of People Calculation Method
   1150     5,                       !- Number of People
   1151     ,                        !- People per Zone Floor Area {person/m2}
   1152     ,                        !- Zone Floor Area per Person {m2/person}
   1153     0.3,                     !- Fraction Radiant
   1154     ,                        !- Sensible Heat Fraction
   1155     ActSchd,                 !- Activity Level Schedule Name
   1156     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   1157     ,                        !- Enable ASHRAE 55 Comfort Warnings
   1158     zoneaveraged,            !- Mean Radiant Temperature Calculation Type
   1159     ,                        !- Surface Name/Angle Factor List Name
   1160     Work Eff Sch,            !- Work Efficiency Schedule Name
   1161     Clothing Sch,            !- Clothing Insulation Schedule Name
   1162     Air Velo Sch,            !- Air Velocity Schedule Name
   1163     FANGER;                  !- Thermal Comfort Model 1 Type
   1164 
   1165   Lights,
   1166     SPACE2-1 Lights 1,       !- Name
   1167     SPACE2-1,                !- Zone or ZoneList Name
   1168     LIGHTS-0,                !- Schedule Name
   1169     LightingLevel,           !- Design Level Calculation Method
   1170     684,                     !- Lighting Level {W}
   1171     ,                        !- Watts per Zone Floor Area {W/m2}
   1172     ,                        !- Watts per Person {W/person}
   1173     0.2,                     !- Return Air Fraction
   1174     0.59,                    !- Fraction Radiant
   1175     0.2,                     !- Fraction Visible
   1176     0,                       !- Fraction Replaceable
   1177     GeneralLights;           !- End-Use Subcategory
   1178 
   1179   ElectricEquipment,
   1180     SPACE2-1 ElecEq 1,       !- Name
   1181     SPACE2-1,                !- Zone or ZoneList Name
   1182     EQUIP-0,                 !- Schedule Name
   1183     EquipmentLevel,          !- Design Level Calculation Method
   1184     456,                     !- Design Level {W}
   1185     ,                        !- Watts per Zone Floor Area {W/m2}
   1186     ,                        !- Watts per Person {W/person}
   1187     0,                       !- Fraction Latent
   1188     0.3,                     !- Fraction Radiant
   1189     0;                       !- Fraction Lost
   1190 
   1191   BuildingSurface:Detailed,
   1192     RIGHT-1,                 !- Name
   1193     WALL,                    !- Surface Type
   1194     WALL-1,                  !- Construction Name
   1195     SPACE2-1,                !- Zone Name
   1196     Outdoors,                !- Outside Boundary Condition
   1197     ,                        !- Outside Boundary Condition Object
   1198     SunExposed,              !- Sun Exposure
   1199     WindExposed,             !- Wind Exposure
   1200     0.50000,                 !- View Factor to Ground
   1201     4,                       !- Number of Vertices
   1202     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1203     30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1204     30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1205     30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1206 
   1207   FenestrationSurface:Detailed,
   1208     WR-1,                    !- Name
   1209     WINDOW,                  !- Surface Type
   1210     Dbl Clr 3mm/13mm Air,    !- Construction Name
   1211     RIGHT-1,                 !- Building Surface Name
   1212     ,                        !- Outside Boundary Condition Object
   1213     0.50000,                 !- View Factor to Ground
   1214     ,                        !- Shading Control Name
   1215     ,                        !- Frame and Divider Name
   1216     1,                       !- Multiplier
   1217     4,                       !- Number of Vertices
   1218     30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
   1219     30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
   1220     30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
   1221     30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}
   1222 
   1223   BuildingSurface:Detailed,
   1224     C2-1,                    !- Name
   1225     CEILING,                 !- Surface Type
   1226     CLNG-1,                  !- Construction Name
   1227     SPACE2-1,                !- Zone Name
   1228     Surface,                 !- Outside Boundary Condition
   1229     C2-1P,                   !- Outside Boundary Condition Object
   1230     NoSun,                   !- Sun Exposure
   1231     NoWind,                  !- Wind Exposure
   1232     0.0,                     !- View Factor to Ground
   1233     4,                       !- Number of Vertices
   1234     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1235     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
   1236     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
   1237     26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1238 
   1239   BuildingSurface:Detailed,
   1240     F2-1,                    !- Name
   1241     FLOOR,                   !- Surface Type
   1242     FLOOR-SLAB-1,            !- Construction Name
   1243     SPACE2-1,                !- Zone Name
   1244     Ground,                  !- Outside Boundary Condition
   1245     ,                        !- Outside Boundary Condition Object
   1246     NoSun,                   !- Sun Exposure
   1247     NoWind,                  !- Wind Exposure
   1248     0.0,                     !- View Factor to Ground
   1249     4,                       !- Number of Vertices
   1250     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
   1251     30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1252     30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1253     26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}
   1254 
   1255   BuildingSurface:Detailed,
   1256     SB21,                    !- Name
   1257     WALL,                    !- Surface Type
   1258     INT-WALL-1,              !- Construction Name
   1259     SPACE2-1,                !- Zone Name
   1260     Surface,                 !- Outside Boundary Condition
   1261     SB12,                    !- Outside Boundary Condition Object
   1262     NoSun,                   !- Sun Exposure
   1263     NoWind,                  !- Wind Exposure
   1264     0.0,                     !- View Factor to Ground
   1265     4,                       !- Number of Vertices
   1266     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1267     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1268     30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1269     30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1270 
   1271   BuildingSurface:Detailed,
   1272     SB23,                    !- Name
   1273     WALL,                    !- Surface Type
   1274     INT-WALL-1,              !- Construction Name
   1275     SPACE2-1,                !- Zone Name
   1276     Surface,                 !- Outside Boundary Condition
   1277     SB32,                    !- Outside Boundary Condition Object
   1278     NoSun,                   !- Sun Exposure
   1279     NoWind,                  !- Wind Exposure
   1280     0.0,                     !- View Factor to Ground
   1281     4,                       !- Number of Vertices
   1282     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1283     30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1284     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1285     26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1286 
   1287   BuildingSurface:Detailed,
   1288     SB25,                    !- Name
   1289     WALL,                    !- Surface Type
   1290     INT-WALL-1,              !- Construction Name
   1291     SPACE2-1,                !- Zone Name
   1292     Surface,                 !- Outside Boundary Condition
   1293     SB52,                    !- Outside Boundary Condition Object
   1294     NoSun,                   !- Sun Exposure
   1295     NoWind,                  !- Wind Exposure
   1296     0.0,                     !- View Factor to Ground
   1297     4,                       !- Number of Vertices
   1298     26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1299     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1300     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1301     26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1302 
   1303   Zone,
   1304     SPACE3-1,                !- Name
   1305     0,                       !- Direction of Relative North {deg}
   1306     0,                       !- X Origin {m}
   1307     0,                       !- Y Origin {m}
   1308     0,                       !- Z Origin {m}
   1309     1,                       !- Type
   1310     1,                       !- Multiplier
   1311     2.438400269,             !- Ceiling Height {m}
   1312     239.247360229;           !- Volume {m3}
   1313 
   1314   ZoneInfiltration:DesignFlowRate,
   1315     SPACE3-1 Infil 1,        !- Name
   1316     SPACE3-1,                !- Zone or ZoneList Name
   1317     INFIL-SCH,               !- Schedule Name
   1318     flow/zone,               !- Design Flow Rate Calculation Method
   1319     0.032,                   !- Design Flow Rate {m3/s}
   1320     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   1321     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   1322     ,                        !- Air Changes per Hour {1/hr}
   1323     0,                       !- Constant Term Coefficient
   1324     0,                       !- Temperature Term Coefficient
   1325     0.2237,                  !- Velocity Term Coefficient
   1326     0;                       !- Velocity Squared Term Coefficient
   1327 
   1328   People,
   1329     SPACE3-1 People 1,       !- Name
   1330     SPACE3-1,                !- Zone or ZoneList Name
   1331     OCCUPY-0,                !- Number of People Schedule Name
   1332     people,                  !- Number of People Calculation Method
   1333     11,                      !- Number of People
   1334     ,                        !- People per Zone Floor Area {person/m2}
   1335     ,                        !- Zone Floor Area per Person {m2/person}
   1336     0.3,                     !- Fraction Radiant
   1337     ,                        !- Sensible Heat Fraction
   1338     ActSchd,                 !- Activity Level Schedule Name
   1339     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   1340     ,                        !- Enable ASHRAE 55 Comfort Warnings
   1341     zoneaveraged,            !- Mean Radiant Temperature Calculation Type
   1342     ,                        !- Surface Name/Angle Factor List Name
   1343     Work Eff Sch,            !- Work Efficiency Schedule Name
   1344     Clothing Sch,            !- Clothing Insulation Schedule Name
   1345     Air Velo Sch,            !- Air Velocity Schedule Name
   1346     FANGER;                  !- Thermal Comfort Model 1 Type
   1347 
   1348   Lights,
   1349     SPACE3-1 Lights 1,       !- Name
   1350     SPACE3-1,                !- Zone or ZoneList Name
   1351     LIGHTS-0,                !- Schedule Name
   1352     LightingLevel,           !- Design Level Calculation Method
   1353     1584,                    !- Lighting Level {W}
   1354     ,                        !- Watts per Zone Floor Area {W/m2}
   1355     ,                        !- Watts per Person {W/person}
   1356     0.2,                     !- Return Air Fraction
   1357     0.59,                    !- Fraction Radiant
   1358     0.2,                     !- Fraction Visible
   1359     0,                       !- Fraction Replaceable
   1360     GeneralLights;           !- End-Use Subcategory
   1361 
   1362   ElectricEquipment,
   1363     SPACE3-1 ElecEq 1,       !- Name
   1364     SPACE3-1,                !- Zone or ZoneList Name
   1365     EQUIP-0,                 !- Schedule Name
   1366     EquipmentLevel,          !- Design Level Calculation Method
   1367     1056,                    !- Design Level {W}
   1368     ,                        !- Watts per Zone Floor Area {W/m2}
   1369     ,                        !- Watts per Person {W/person}
   1370     0,                       !- Fraction Latent
   1371     0.3,                     !- Fraction Radiant
   1372     0;                       !- Fraction Lost
   1373 
   1374   BuildingSurface:Detailed,
   1375     BACK-1,                  !- Name
   1376     WALL,                    !- Surface Type
   1377     WALL-1,                  !- Construction Name
   1378     SPACE3-1,                !- Zone Name
   1379     Outdoors,                !- Outside Boundary Condition
   1380     ,                        !- Outside Boundary Condition Object
   1381     SunExposed,              !- Sun Exposure
   1382     WindExposed,             !- Wind Exposure
   1383     0.50000,                 !- View Factor to Ground
   1384     4,                       !- Number of Vertices
   1385     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1386     30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1387     0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1388     0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1389 
   1390   FenestrationSurface:Detailed,
   1391     WB-1,                    !- Name
   1392     WINDOW,                  !- Surface Type
   1393     Dbl Clr 3mm/13mm Air,    !- Construction Name
   1394     BACK-1,                  !- Building Surface Name
   1395     ,                        !- Outside Boundary Condition Object
   1396     0.50000,                 !- View Factor to Ground
   1397     ,                        !- Shading Control Name
   1398     ,                        !- Frame and Divider Name
   1399     1,                       !- Multiplier
   1400     4,                       !- Number of Vertices
   1401     27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
   1402     27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
   1403     13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
   1404     13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}
   1405 
   1406   FenestrationSurface:Detailed,
   1407     DB-1,                    !- Name
   1408     GLASSDOOR,               !- Surface Type
   1409     Sgl Grey 3mm,            !- Construction Name
   1410     BACK-1,                  !- Building Surface Name
   1411     ,                        !- Outside Boundary Condition Object
   1412     0.50000,                 !- View Factor to Ground
   1413     ,                        !- Shading Control Name
   1414     ,                        !- Frame and Divider Name
   1415     1,                       !- Multiplier
   1416     4,                       !- Number of Vertices
   1417     9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
   1418     9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1419     7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1420     7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}
   1421 
   1422   BuildingSurface:Detailed,
   1423     C3-1,                    !- Name
   1424     CEILING,                 !- Surface Type
   1425     CLNG-1,                  !- Construction Name
   1426     SPACE3-1,                !- Zone Name
   1427     Surface,                 !- Outside Boundary Condition
   1428     C3-1P,                   !- Outside Boundary Condition Object
   1429     NoSun,                   !- Sun Exposure
   1430     NoWind,                  !- Wind Exposure
   1431     0.0,                     !- View Factor to Ground
   1432     4,                       !- Number of Vertices
   1433     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1434     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
   1435     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
   1436     26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1437 
   1438   BuildingSurface:Detailed,
   1439     F3-1,                    !- Name
   1440     FLOOR,                   !- Surface Type
   1441     FLOOR-SLAB-1,            !- Construction Name
   1442     SPACE3-1,                !- Zone Name
   1443     Ground,                  !- Outside Boundary Condition
   1444     ,                        !- Outside Boundary Condition Object
   1445     NoSun,                   !- Sun Exposure
   1446     NoWind,                  !- Wind Exposure
   1447     0.0,                     !- View Factor to Ground
   1448     4,                       !- Number of Vertices
   1449     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
   1450     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1451     0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1452     30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}
   1453 
   1454   BuildingSurface:Detailed,
   1455     SB32,                    !- Name
   1456     WALL,                    !- Surface Type
   1457     INT-WALL-1,              !- Construction Name
   1458     SPACE3-1,                !- Zone Name
   1459     Surface,                 !- Outside Boundary Condition
   1460     SB23,                    !- Outside Boundary Condition Object
   1461     NoSun,                   !- Sun Exposure
   1462     NoWind,                  !- Wind Exposure
   1463     0.0,                     !- View Factor to Ground
   1464     4,                       !- Number of Vertices
   1465     26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1466     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1467     30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1468     30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1469 
   1470   BuildingSurface:Detailed,
   1471     SB34,                    !- Name
   1472     WALL,                    !- Surface Type
   1473     INT-WALL-1,              !- Construction Name
   1474     SPACE3-1,                !- Zone Name
   1475     Surface,                 !- Outside Boundary Condition
   1476     SB43,                    !- Outside Boundary Condition Object
   1477     NoSun,                   !- Sun Exposure
   1478     NoWind,                  !- Wind Exposure
   1479     0.0,                     !- View Factor to Ground
   1480     4,                       !- Number of Vertices
   1481     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1482     0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1483     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1484     3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1485 
   1486   BuildingSurface:Detailed,
   1487     SB35,                    !- Name
   1488     WALL,                    !- Surface Type
   1489     INT-WALL-1,              !- Construction Name
   1490     SPACE3-1,                !- Zone Name
   1491     Surface,                 !- Outside Boundary Condition
   1492     SB53,                    !- Outside Boundary Condition Object
   1493     NoSun,                   !- Sun Exposure
   1494     NoWind,                  !- Wind Exposure
   1495     0.0,                     !- View Factor to Ground
   1496     4,                       !- Number of Vertices
   1497     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1498     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1499     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1500     26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1501 
   1502   Zone,
   1503     SPACE4-1,                !- Name
   1504     0,                       !- Direction of Relative North {deg}
   1505     0,                       !- X Origin {m}
   1506     0,                       !- Y Origin {m}
   1507     0,                       !- Z Origin {m}
   1508     1,                       !- Type
   1509     1,                       !- Multiplier
   1510     2.438400269,             !- Ceiling Height {m}
   1511     103.311355591;           !- Volume {m3}
   1512 
   1513   ZoneInfiltration:DesignFlowRate,
   1514     SPACE4-1 Infil 1,        !- Name
   1515     SPACE4-1,                !- Zone or ZoneList Name
   1516     INFIL-SCH,               !- Schedule Name
   1517     flow/zone,               !- Design Flow Rate Calculation Method
   1518     0.014,                   !- Design Flow Rate {m3/s}
   1519     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   1520     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   1521     ,                        !- Air Changes per Hour {1/hr}
   1522     0,                       !- Constant Term Coefficient
   1523     0,                       !- Temperature Term Coefficient
   1524     0.2237,                  !- Velocity Term Coefficient
   1525     0;                       !- Velocity Squared Term Coefficient
   1526 
   1527   People,
   1528     SPACE4-1 People 1,       !- Name
   1529     SPACE4-1,                !- Zone or ZoneList Name
   1530     OCCUPY-0,                !- Number of People Schedule Name
   1531     people,                  !- Number of People Calculation Method
   1532     5,                       !- Number of People
   1533     ,                        !- People per Zone Floor Area {person/m2}
   1534     ,                        !- Zone Floor Area per Person {m2/person}
   1535     0.3,                     !- Fraction Radiant
   1536     ,                        !- Sensible Heat Fraction
   1537     ActSchd,                 !- Activity Level Schedule Name
   1538     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   1539     ,                        !- Enable ASHRAE 55 Comfort Warnings
   1540     zoneaveraged,            !- Mean Radiant Temperature Calculation Type
   1541     ,                        !- Surface Name/Angle Factor List Name
   1542     Work Eff Sch,            !- Work Efficiency Schedule Name
   1543     Clothing Sch,            !- Clothing Insulation Schedule Name
   1544     Air Velo Sch,            !- Air Velocity Schedule Name
   1545     FANGER;                  !- Thermal Comfort Model 1 Type
   1546 
   1547   Lights,
   1548     SPACE4-1 Lights 1,       !- Name
   1549     SPACE4-1,                !- Zone or ZoneList Name
   1550     LIGHTS-0,                !- Schedule Name
   1551     LightingLevel,           !- Design Level Calculation Method
   1552     684,                     !- Lighting Level {W}
   1553     ,                        !- Watts per Zone Floor Area {W/m2}
   1554     ,                        !- Watts per Person {W/person}
   1555     0.2,                     !- Return Air Fraction
   1556     0.59,                    !- Fraction Radiant
   1557     0.2,                     !- Fraction Visible
   1558     0,                       !- Fraction Replaceable
   1559     GeneralLights;           !- End-Use Subcategory
   1560 
   1561   ElectricEquipment,
   1562     SPACE4-1 ElecEq 1,       !- Name
   1563     SPACE4-1,                !- Zone or ZoneList Name
   1564     EQUIP-0,                 !- Schedule Name
   1565     EquipmentLevel,          !- Design Level Calculation Method
   1566     456,                     !- Design Level {W}
   1567     ,                        !- Watts per Zone Floor Area {W/m2}
   1568     ,                        !- Watts per Person {W/person}
   1569     0,                       !- Fraction Latent
   1570     0.3,                     !- Fraction Radiant
   1571     0;                       !- Fraction Lost
   1572 
   1573   BuildingSurface:Detailed,
   1574     LEFT-1,                  !- Name
   1575     WALL,                    !- Surface Type
   1576     WALL-1,                  !- Construction Name
   1577     SPACE4-1,                !- Zone Name
   1578     Outdoors,                !- Outside Boundary Condition
   1579     ,                        !- Outside Boundary Condition Object
   1580     SunExposed,              !- Sun Exposure
   1581     WindExposed,             !- Wind Exposure
   1582     0.50000,                 !- View Factor to Ground
   1583     4,                       !- Number of Vertices
   1584     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1585     0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1586     0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1587     0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1588 
   1589   FenestrationSurface:Detailed,
   1590     WL-1,                    !- Name
   1591     WINDOW,                  !- Surface Type
   1592     Dbl Clr 3mm/13mm Air,    !- Construction Name
   1593     LEFT-1,                  !- Building Surface Name
   1594     ,                        !- Outside Boundary Condition Object
   1595     0.50000,                 !- View Factor to Ground
   1596     ,                        !- Shading Control Name
   1597     ,                        !- Frame and Divider Name
   1598     1,                       !- Multiplier
   1599     4,                       !- Number of Vertices
   1600     0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
   1601     0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
   1602     0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
   1603     0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}
   1604 
   1605   BuildingSurface:Detailed,
   1606     C4-1,                    !- Name
   1607     CEILING,                 !- Surface Type
   1608     CLNG-1,                  !- Construction Name
   1609     SPACE4-1,                !- Zone Name
   1610     Surface,                 !- Outside Boundary Condition
   1611     C4-1P,                   !- Outside Boundary Condition Object
   1612     NoSun,                   !- Sun Exposure
   1613     NoWind,                  !- Wind Exposure
   1614     0.0,                     !- View Factor to Ground
   1615     4,                       !- Number of Vertices
   1616     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1617     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
   1618     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
   1619     3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1620 
   1621   BuildingSurface:Detailed,
   1622     F4-1,                    !- Name
   1623     FLOOR,                   !- Surface Type
   1624     FLOOR-SLAB-1,            !- Construction Name
   1625     SPACE4-1,                !- Zone Name
   1626     Ground,                  !- Outside Boundary Condition
   1627     ,                        !- Outside Boundary Condition Object
   1628     NoSun,                   !- Sun Exposure
   1629     NoWind,                  !- Wind Exposure
   1630     0.0,                     !- View Factor to Ground
   1631     4,                       !- Number of Vertices
   1632     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
   1633     0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1634     0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1635     3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}
   1636 
   1637   BuildingSurface:Detailed,
   1638     SB41,                    !- Name
   1639     WALL,                    !- Surface Type
   1640     INT-WALL-1,              !- Construction Name
   1641     SPACE4-1,                !- Zone Name
   1642     Surface,                 !- Outside Boundary Condition
   1643     SB14,                    !- Outside Boundary Condition Object
   1644     NoSun,                   !- Sun Exposure
   1645     NoWind,                  !- Wind Exposure
   1646     0.0,                     !- View Factor to Ground
   1647     4,                       !- Number of Vertices
   1648     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1649     0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1650     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1651     3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1652 
   1653   BuildingSurface:Detailed,
   1654     SB43,                    !- Name
   1655     WALL,                    !- Surface Type
   1656     INT-WALL-1,              !- Construction Name
   1657     SPACE4-1,                !- Zone Name
   1658     Surface,                 !- Outside Boundary Condition
   1659     SB34,                    !- Outside Boundary Condition Object
   1660     NoSun,                   !- Sun Exposure
   1661     NoWind,                  !- Wind Exposure
   1662     0.0,                     !- View Factor to Ground
   1663     4,                       !- Number of Vertices
   1664     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1665     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1666     0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1667     0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1668 
   1669   BuildingSurface:Detailed,
   1670     SB45,                    !- Name
   1671     WALL,                    !- Surface Type
   1672     INT-WALL-1,              !- Construction Name
   1673     SPACE4-1,                !- Zone Name
   1674     Surface,                 !- Outside Boundary Condition
   1675     SB54,                    !- Outside Boundary Condition Object
   1676     NoSun,                   !- Sun Exposure
   1677     NoWind,                  !- Wind Exposure
   1678     0.0,                     !- View Factor to Ground
   1679     4,                       !- Number of Vertices
   1680     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1681     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1682     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1683     3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1684 
   1685   Zone,
   1686     SPACE5-1,                !- Name
   1687     0,                       !- Direction of Relative North {deg}
   1688     0,                       !- X Origin {m}
   1689     0,                       !- Y Origin {m}
   1690     0,                       !- Z Origin {m}
   1691     1,                       !- Type
   1692     1,                       !- Multiplier
   1693     2.438400269,             !- Ceiling Height {m}
   1694     447.682556152;           !- Volume {m3}
   1695 
   1696   ZoneInfiltration:DesignFlowRate,
   1697     SPACE5-1 Infil 1,        !- Name
   1698     SPACE5-1,                !- Zone or ZoneList Name
   1699     INFIL-SCH,               !- Schedule Name
   1700     flow/zone,               !- Design Flow Rate Calculation Method
   1701     0.062,                   !- Design Flow Rate {m3/s}
   1702     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   1703     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   1704     ,                        !- Air Changes per Hour {1/hr}
   1705     0,                       !- Constant Term Coefficient
   1706     0,                       !- Temperature Term Coefficient
   1707     0.2237,                  !- Velocity Term Coefficient
   1708     0;                       !- Velocity Squared Term Coefficient
   1709 
   1710   People,
   1711     SPACE5-1 People 1,       !- Name
   1712     SPACE5-1,                !- Zone or ZoneList Name
   1713     OCCUPY-0,                !- Number of People Schedule Name
   1714     people,                  !- Number of People Calculation Method
   1715     20,                      !- Number of People
   1716     ,                        !- People per Zone Floor Area {person/m2}
   1717     ,                        !- Zone Floor Area per Person {m2/person}
   1718     0.3,                     !- Fraction Radiant
   1719     ,                        !- Sensible Heat Fraction
   1720     ActSchd,                 !- Activity Level Schedule Name
   1721     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   1722     ,                        !- Enable ASHRAE 55 Comfort Warnings
   1723     zoneaveraged,            !- Mean Radiant Temperature Calculation Type
   1724     ,                        !- Surface Name/Angle Factor List Name
   1725     Work Eff Sch,            !- Work Efficiency Schedule Name
   1726     Clothing Sch,            !- Clothing Insulation Schedule Name
   1727     Air Velo Sch,            !- Air Velocity Schedule Name
   1728     FANGER;                  !- Thermal Comfort Model 1 Type
   1729 
   1730   Lights,
   1731     SPACE5-1 Lights 1,       !- Name
   1732     SPACE5-1,                !- Zone or ZoneList Name
   1733     LIGHTS-0,                !- Schedule Name
   1734     LightingLevel,           !- Design Level Calculation Method
   1735     2964,                    !- Lighting Level {W}
   1736     ,                        !- Watts per Zone Floor Area {W/m2}
   1737     ,                        !- Watts per Person {W/person}
   1738     0.2,                     !- Return Air Fraction
   1739     0.59,                    !- Fraction Radiant
   1740     0.2,                     !- Fraction Visible
   1741     0,                       !- Fraction Replaceable
   1742     GeneralLights;           !- End-Use Subcategory
   1743 
   1744   ElectricEquipment,
   1745     SPACE5-1 ElecEq 1,       !- Name
   1746     SPACE5-1,                !- Zone or ZoneList Name
   1747     EQUIP-0,                 !- Schedule Name
   1748     EquipmentLevel,          !- Design Level Calculation Method
   1749     1976,                    !- Design Level {W}
   1750     ,                        !- Watts per Zone Floor Area {W/m2}
   1751     ,                        !- Watts per Person {W/person}
   1752     0,                       !- Fraction Latent
   1753     0.3,                     !- Fraction Radiant
   1754     0;                       !- Fraction Lost
   1755 
   1756   BuildingSurface:Detailed,
   1757     C5-1,                    !- Name
   1758     CEILING,                 !- Surface Type
   1759     CLNG-1,                  !- Construction Name
   1760     SPACE5-1,                !- Zone Name
   1761     Surface,                 !- Outside Boundary Condition
   1762     C5-1P,                   !- Outside Boundary Condition Object
   1763     NoSun,                   !- Sun Exposure
   1764     NoWind,                  !- Wind Exposure
   1765     0.0,                     !- View Factor to Ground
   1766     4,                       !- Number of Vertices
   1767     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1768     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
   1769     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
   1770     26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1771 
   1772   BuildingSurface:Detailed,
   1773     F5-1,                    !- Name
   1774     FLOOR,                   !- Surface Type
   1775     FLOOR-SLAB-1,            !- Construction Name
   1776     SPACE5-1,                !- Zone Name
   1777     Ground,                  !- Outside Boundary Condition
   1778     ,                        !- Outside Boundary Condition Object
   1779     NoSun,                   !- Sun Exposure
   1780     NoWind,                  !- Wind Exposure
   1781     0.0,                     !- View Factor to Ground
   1782     4,                       !- Number of Vertices
   1783     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
   1784     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1785     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1786     3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}
   1787 
   1788   BuildingSurface:Detailed,
   1789     SB51,                    !- Name
   1790     WALL,                    !- Surface Type
   1791     INT-WALL-1,              !- Construction Name
   1792     SPACE5-1,                !- Zone Name
   1793     Surface,                 !- Outside Boundary Condition
   1794     SB15,                    !- Outside Boundary Condition Object
   1795     NoSun,                   !- Sun Exposure
   1796     NoWind,                  !- Wind Exposure
   1797     0.0,                     !- View Factor to Ground
   1798     4,                       !- Number of Vertices
   1799     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1800     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1801     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1802     26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1803 
   1804   BuildingSurface:Detailed,
   1805     SB52,                    !- Name
   1806     WALL,                    !- Surface Type
   1807     INT-WALL-1,              !- Construction Name
   1808     SPACE5-1,                !- Zone Name
   1809     Surface,                 !- Outside Boundary Condition
   1810     SB25,                    !- Outside Boundary Condition Object
   1811     NoSun,                   !- Sun Exposure
   1812     NoWind,                  !- Wind Exposure
   1813     0.0,                     !- View Factor to Ground
   1814     4,                       !- Number of Vertices
   1815     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1816     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1817     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1818     26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1819 
   1820   BuildingSurface:Detailed,
   1821     SB53,                    !- Name
   1822     WALL,                    !- Surface Type
   1823     INT-WALL-1,              !- Construction Name
   1824     SPACE5-1,                !- Zone Name
   1825     Surface,                 !- Outside Boundary Condition
   1826     SB35,                    !- Outside Boundary Condition Object
   1827     NoSun,                   !- Sun Exposure
   1828     NoWind,                  !- Wind Exposure
   1829     0.0,                     !- View Factor to Ground
   1830     4,                       !- Number of Vertices
   1831     26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1832     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1833     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1834     3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1835 
   1836   BuildingSurface:Detailed,
   1837     SB54,                    !- Name
   1838     WALL,                    !- Surface Type
   1839     INT-WALL-1,              !- Construction Name
   1840     SPACE5-1,                !- Zone Name
   1841     Surface,                 !- Outside Boundary Condition
   1842     SB45,                    !- Outside Boundary Condition Object
   1843     NoSun,                   !- Sun Exposure
   1844     NoWind,                  !- Wind Exposure
   1845     0.0,                     !- View Factor to Ground
   1846     4,                       !- Number of Vertices
   1847     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
   1848     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
   1849     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
   1850     3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
   1851 
   1852   Sizing:Parameters,
   1853     1.0,                     !- Heating Sizing Factor
   1854     1.0,                     !- Cooling Sizing Factor
   1855     ;                        !- Timesteps in Averaging Window
   1856 
   1857   Sizing:Zone,
   1858     SPACE1-1,                !- Zone or ZoneList Name
   1859     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   1860     14.,                     !- Zone Cooling Design Supply Air Temperature {C}
   1861     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   1862     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   1863     50.,                     !- Zone Heating Design Supply Air Temperature {C}
   1864     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   1865     0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   1866     0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   1867     SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
   1868     0.0,                     !- Zone Heating Sizing Factor
   1869     0.0,                     !- Zone Cooling Sizing Factor
   1870     DesignDayWithLimit,      !- Cooling Design Air Flow Method
   1871     ,                        !- Cooling Design Air Flow Rate {m3/s}
   1872     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   1873     ,                        !- Cooling Minimum Air Flow {m3/s}
   1874     ,                        !- Cooling Minimum Air Flow Fraction
   1875     DesignDay,               !- Heating Design Air Flow Method
   1876     ,                        !- Heating Design Air Flow Rate {m3/s}
   1877     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   1878     ,                        !- Heating Maximum Air Flow {m3/s}
   1879     ;                        !- Heating Maximum Air Flow Fraction
   1880 
   1881   DesignSpecification:OutdoorAir,
   1882     SZ DSOA SPACE1-1,        !- Name
   1883     sum,                     !- Outdoor Air Method
   1884     0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
   1885     0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   1886     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   1887 
   1888   Sizing:Zone,
   1889     SPACE2-1,                !- Zone or ZoneList Name
   1890     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   1891     14.,                     !- Zone Cooling Design Supply Air Temperature {C}
   1892     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   1893     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   1894     50.,                     !- Zone Heating Design Supply Air Temperature {C}
   1895     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   1896     0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   1897     0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   1898     SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
   1899     0.0,                     !- Zone Heating Sizing Factor
   1900     0.0,                     !- Zone Cooling Sizing Factor
   1901     DesignDayWithLimit,      !- Cooling Design Air Flow Method
   1902     ,                        !- Cooling Design Air Flow Rate {m3/s}
   1903     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   1904     ,                        !- Cooling Minimum Air Flow {m3/s}
   1905     ,                        !- Cooling Minimum Air Flow Fraction
   1906     DesignDay,               !- Heating Design Air Flow Method
   1907     ,                        !- Heating Design Air Flow Rate {m3/s}
   1908     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   1909     ,                        !- Heating Maximum Air Flow {m3/s}
   1910     ;                        !- Heating Maximum Air Flow Fraction
   1911 
   1912   DesignSpecification:OutdoorAir,
   1913     SZ DSOA SPACE2-1,        !- Name
   1914     sum,                     !- Outdoor Air Method
   1915     0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
   1916     0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   1917     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   1918 
   1919   Sizing:Zone,
   1920     SPACE3-1,                !- Zone or ZoneList Name
   1921     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   1922     14.,                     !- Zone Cooling Design Supply Air Temperature {C}
   1923     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   1924     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   1925     50.,                     !- Zone Heating Design Supply Air Temperature {C}
   1926     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   1927     0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   1928     0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   1929     SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
   1930     0.0,                     !- Zone Heating Sizing Factor
   1931     0.0,                     !- Zone Cooling Sizing Factor
   1932     DesignDayWithLimit,      !- Cooling Design Air Flow Method
   1933     ,                        !- Cooling Design Air Flow Rate {m3/s}
   1934     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   1935     ,                        !- Cooling Minimum Air Flow {m3/s}
   1936     ,                        !- Cooling Minimum Air Flow Fraction
   1937     DesignDay,               !- Heating Design Air Flow Method
   1938     ,                        !- Heating Design Air Flow Rate {m3/s}
   1939     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   1940     ,                        !- Heating Maximum Air Flow {m3/s}
   1941     ;                        !- Heating Maximum Air Flow Fraction
   1942 
   1943   DesignSpecification:OutdoorAir,
   1944     SZ DSOA SPACE3-1,        !- Name
   1945     sum,                     !- Outdoor Air Method
   1946     0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
   1947     0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   1948     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   1949 
   1950   Sizing:Zone,
   1951     SPACE4-1,                !- Zone or ZoneList Name
   1952     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   1953     14.,                     !- Zone Cooling Design Supply Air Temperature {C}
   1954     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   1955     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   1956     50.,                     !- Zone Heating Design Supply Air Temperature {C}
   1957     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   1958     0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   1959     0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   1960     SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
   1961     0.0,                     !- Zone Heating Sizing Factor
   1962     0.0,                     !- Zone Cooling Sizing Factor
   1963     DesignDayWithLimit,      !- Cooling Design Air Flow Method
   1964     ,                        !- Cooling Design Air Flow Rate {m3/s}
   1965     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   1966     ,                        !- Cooling Minimum Air Flow {m3/s}
   1967     ,                        !- Cooling Minimum Air Flow Fraction
   1968     DesignDay,               !- Heating Design Air Flow Method
   1969     ,                        !- Heating Design Air Flow Rate {m3/s}
   1970     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   1971     ,                        !- Heating Maximum Air Flow {m3/s}
   1972     ;                        !- Heating Maximum Air Flow Fraction
   1973 
   1974   DesignSpecification:OutdoorAir,
   1975     SZ DSOA SPACE4-1,        !- Name
   1976     sum,                     !- Outdoor Air Method
   1977     0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
   1978     0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   1979     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   1980 
   1981   Sizing:Zone,
   1982     SPACE5-1,                !- Zone or ZoneList Name
   1983     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   1984     14.,                     !- Zone Cooling Design Supply Air Temperature {C}
   1985     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   1986     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   1987     50.,                     !- Zone Heating Design Supply Air Temperature {C}
   1988     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   1989     0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   1990     0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   1991     SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
   1992     0.0,                     !- Zone Heating Sizing Factor
   1993     0.0,                     !- Zone Cooling Sizing Factor
   1994     DesignDayWithLimit,      !- Cooling Design Air Flow Method
   1995     ,                        !- Cooling Design Air Flow Rate {m3/s}
   1996     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   1997     ,                        !- Cooling Minimum Air Flow {m3/s}
   1998     ,                        !- Cooling Minimum Air Flow Fraction
   1999     DesignDay,               !- Heating Design Air Flow Method
   2000     ,                        !- Heating Design Air Flow Rate {m3/s}
   2001     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2002     ,                        !- Heating Maximum Air Flow {m3/s}
   2003     ;                        !- Heating Maximum Air Flow Fraction
   2004 
   2005   DesignSpecification:OutdoorAir,
   2006     SZ DSOA SPACE5-1,        !- Name
   2007     sum,                     !- Outdoor Air Method
   2008     0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
   2009     0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2010     0.0;                     !- Outdoor Air Flow per Zone {m3/s}
   2011 
   2012   Sizing:System,
   2013     VAV Sys 1,               !- AirLoop Name
   2014     sensible,                !- Type of Load to Size On
   2015     autosize,                !- Design Outdoor Air Flow Rate {m3/s}
   2016     0.3,                     !- Minimum System Air Flow Ratio
   2017     4.5,                     !- Preheat Design Temperature {C}
   2018     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   2019     11.0,                    !- Precool Design Temperature {C}
   2020     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   2021     12.8,                    !- Central Cooling Design Supply Air Temperature {C}
   2022     16.7,                    !- Central Heating Design Supply Air Temperature {C}
   2023     noncoincident,           !- Sizing Option
   2024     no,                      !- 100% Outdoor Air in Cooling
   2025     no,                      !- 100% Outdoor Air in Heating
   2026     0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2027     0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2028     DesignDay,               !- Cooling Design Air Flow Method
   2029     0,                       !- Cooling Design Air Flow Rate {m3/s}
   2030     DesignDay,               !- Heating Design Air Flow Method
   2031     0,                       !- Heating Design Air Flow Rate {m3/s}
   2032     ;                        !- System Outdoor Air Method
   2033 
   2034   Sizing:Plant,
   2035     Hot Water Loop,          !- Plant or Condenser Loop Name
   2036     heating,                 !- Loop Type
   2037     82.,                     !- Design Loop Exit Temperature {C}
   2038     11;                      !- Loop Design Temperature Difference {deltaC}
   2039 
   2040   Sizing:Plant,
   2041     Chilled Water Loop,      !- Plant or Condenser Loop Name
   2042     cooling,                 !- Loop Type
   2043     7.00,                    !- Design Loop Exit Temperature {C}
   2044     4.00;                    !- Loop Design Temperature Difference {deltaC}
   2045 
   2046 !  Schedule:Compact,
   2047 !    Htg-SetP-Sch,            !- Name
   2048 !    Temperature,             !- Schedule Type Limits Name
   2049 !    Through: 12/31,          !- Field 1
   2050 !    For: SummerDesignDay,    !- Field 2
   2051 !    Until: 24:00,16.7,       !- Field 3
   2052 !    For: WinterDesignDay,    !- Field 5
   2053 !    Until: 24:00,22.2,       !- Field 6
   2054 !    For: WeekDays,           !- Field 8
   2055 !    Until: 6:00,16.7,        !- Field 9
   2056 !    Until: 20:00,22.2,       !- Field 11
   2057 !    Until: 24:00,16.7,       !- Field 13
   2058 !    For: WeekEnds Holiday,   !- Field 15
   2059 !    Until: 24:00,16.7,       !- Field 16
   2060 !    For: AllOtherDays,       !- Field 18
   2061 !    Until: 24:00,16.7;       !- Field 19
   2062 
   2063   Schedule:Compact,
   2064     Htg-SetP-Sch,            !- Name
   2065     Temperature,             !- Schedule Type Limits Name
   2066     Through: 12/31,          !- Field 1
   2067     For: SummerDesignDay,    !- Field 2
   2068     Until: 24:00,16.7,       !- Field 3
   2069     For: WinterDesignDay,    !- Field 5
   2070     Until: 24:00,20,       !- Field 6
   2071     For: WeekDays,           !- Field 8
   2072     Until: 6:00,16.7,        !- Field 9
   2073     Until: 20:00,20,       !- Field 11
   2074     Until: 24:00,16.7,       !- Field 13
   2075     For: WeekEnds Holiday,   !- Field 15
   2076     Until: 24:00,16.7,       !- Field 16
   2077     For: AllOtherDays,       !- Field 18
   2078     Until: 24:00,16.7;       !- Field 19
   2079 
   2080   Schedule:Compact,
   2081     PlenumHtg-SetP-Sch,      !- Name
   2082     Temperature,             !- Schedule Type Limits Name
   2083     Through: 12/31,          !- Field 1
   2084     For: AllDays,            !- Field 2
   2085     Until: 24:00,12.8;       !- Field 3
   2086 
   2087 !  Schedule:Compact,
   2088 !    Clg-SetP-Sch,            !- Name
   2089 !    Temperature,             !- Schedule Type Limits Name
   2090 !    Through: 12/31,          !- Field 1
   2091 !    For: SummerDesignDay,    !- Field 2
   2092 !    Until: 24:00,23.9,       !- Field 3
   2093 !    For: WinterDesignDay,    !- Field 5
   2094 !    Until: 24:00,29.4,       !- Field 6
   2095 !    For: WeekDays,           !- Field 8
   2096 !    Until: 6:00,29.4,        !- Field 9
   2097 !    Until: 20:00,23.9,       !- Field 11
   2098 !    Until: 24:00,29.4,       !- Field 13
   2099 !    For: WeekEnds Holiday,   !- Field 15
   2100 !    Until: 24:00,29.4,       !- Field 16
   2101 !    For: AllOtherDays,       !- Field 18
   2102 !    Until: 24:00,29.4;       !- Field 19
   2103 
   2104   Schedule:Compact,
   2105     Clg-SetP-Sch,            !- Name
   2106     Temperature,             !- Schedule Type Limits Name
   2107     Through: 12/31,          !- Field 1
   2108     For: SummerDesignDay,    !- Field 2
   2109     Until: 24:00,22,       !- Field 3
   2110     For: WinterDesignDay,    !- Field 5
   2111     Until: 24:00,28,       !- Field 6
   2112     For: WeekDays,           !- Field 8
   2113     Until: 6:00,28,        !- Field 9
   2114     Until: 13:00,22,        !- Field 9
   2115     Until: 17:00,22,        !- Field 9
   2116     Until: 20:00,22,       !- Field 11
   2117     Until: 24:00,28,       !- Field 13
   2118     For: WeekEnds Holiday,   !- Field 15
   2119     Until: 24:00,28,       !- Field 16
   2120     For: AllOtherDays,       !- Field 18
   2121     Until: 24:00,28;       !- Field 19
   2122 
   2123   Schedule:Compact,
   2124     PlenumClg-SetP-Sch,      !- Name
   2125     Temperature,             !- Schedule Type Limits Name
   2126     Through: 12/31,          !- Field 1
   2127     For: AllDays,            !- Field 2
   2128     Until: 24:00,40.0;       !- Field 3
   2129 
   2130   Schedule:Compact,
   2131     Zone Control Type Sched, !- Name
   2132     Control Type,            !- Schedule Type Limits Name
   2133     Through: 12/31,          !- Field 1
   2134     For: SummerDesignDay,    !- Field 2
   2135     Until: 24:00,2,          !- Field 3
   2136     For: WinterDesignDay,    !- Field 5
   2137     Until: 24:00,1,          !- Field 6
   2138     For: AllOtherDays,       !- Field 8
   2139     Until: 24:00,4;          !- Field 9
   2140 
   2141   Schedule:Compact,
   2142     Min OA Sched,            !- Name
   2143     Fraction,                !- Schedule Type Limits Name
   2144     Through: 12/31,          !- Field 1
   2145     For: Weekdays,           !- Field 2
   2146     Until: 6:00,0.02,        !- Field 3
   2147     Until: 20:00,1.0,        !- Field 5
   2148     Until: 24:00,0.02,       !- Field 7
   2149     For: AllOtherDays,       !- Field 9
   2150     Until: 24:00,0.02;       !- Field 10
   2151 
   2152   Schedule:Compact,
   2153     FanAvailSched,           !- Name
   2154     Fraction,                !- Schedule Type Limits Name
   2155     Through: 3/31,           !- Field 1
   2156     For: AllDays,            !- Field 2
   2157     Until: 24:00,1.0,        !- Field 3
   2158     Through: 9/30,           !- Field 5
   2159     For: WeekDays,           !- Field 6
   2160     Until: 6:00,1.0,         !- Field 7 0
   2161     Until: 20:00,1.0,        !- Field 9
   2162     Until: 24:00,1.0,        !- Field 11 0
   2163     For: SummerDesignDay WinterDesignDay, !- Field 13
   2164     Until: 24:00,1.0,        !- Field 14
   2165     For: AllOtherDays,       !- Field 16
   2166     Until: 24:00,0.0,        !- Field 17
   2167     Through: 12/31,          !- Field 19
   2168     For: AllDays,            !- Field 20
   2169     Until: 24:00,1.0;        !- Field 21
   2170 
   2171   Schedule:Compact,
   2172     CoolingCoilAvailSched,   !- Name
   2173     Fraction,                !- Schedule Type Limits Name
   2174     Through: 12/31,          !- Field 1
   2175     For: WeekDays,           !- Field 2
   2176     Until: 6:00,1.0,         !- Field 3
   2177     Until: 20:00,1.0,        !- Field 5
   2178     Until: 24:00,1.0,        !- Field 7
   2179     For: SummerDesignDay WinterDesignDay, !- Field 9
   2180     Until: 24:00,1.0,        !- Field 10
   2181     For: AllOtherDays,       !- Field 12
   2182     Until: 24:00,0.0;        !- Field 13
   2183 
   2184   Schedule:Compact,
   2185     CoolingPumpAvailSched,   !- Name
   2186     Fraction,                !- Schedule Type Limits Name
   2187     Through: 12/31,          !- Field 1
   2188     For: AllDays,            !- Field 2
   2189     Until: 24:00,1.0;        !- Field 3
   2190 
   2191   Schedule:Compact,
   2192     ReheatCoilAvailSched,    !- Name
   2193     Fraction,                !- Schedule Type Limits Name
   2194     Through: 3/31,           !- Field 1
   2195     For: AllDays,            !- Field 2
   2196     Until: 24:00,1.0,        !- Field 3
   2197     Through: 9/30,           !- Field 5
   2198     For: WeekDays,           !- Field 6
   2199     Until: 6:00,1.0,         !- Field 7
   2200     Until: 20:00,1.0,        !- Field 9
   2201     Until: 24:00,1.0,        !- Field 11
   2202     For: SummerDesignDay WinterDesignDay, !- Field 13
   2203     Until: 24:00,1.0,        !- Field 14
   2204     For: AllOtherDays,       !- Field 16
   2205     Until: 24:00,0.0,        !- Field 17
   2206     Through: 12/31,          !- Field 19
   2207     For: AllDays,            !- Field 20
   2208     Until: 24:00,1.0;        !- Field 21
   2209 
   2210   Schedule:Compact,
   2211     CW Loop Temp Schedule,   !- Name
   2212     Temperature,             !- Schedule Type Limits Name
   2213     Through: 12/31,          !- Field 1
   2214     For: AllDays,            !- Field 2
   2215     Until: 13:00,7.2,       !- Field 3
   2216     Until: 17:00,7.2,       !- Field 3
   2217     Until: 24:00,7.2;       !- Field 3
   2218 
   2219   Schedule:Compact,
   2220     HW Loop Temp Schedule,   !- Name
   2221     Temperature,             !- Schedule Type Limits Name
   2222     Through: 12/31,          !- Field 1
   2223     For: AllDays,            !- Field 2
   2224     Until: 24:00,82;         !- Field 3
   2225 
   2226   Schedule:Compact,
   2227     PlantOnSched,            !- Name
   2228     Fraction,                !- Schedule Type Limits Name
   2229     Through: 12/31,          !- Field 1
   2230     For: AllDays,            !- Field 2
   2231     Until: 24:00,1.0;        !- Field 3
   2232 
   2233   Schedule:Compact,
   2234     Seasonal Reset Supply Air Temp Sch,  !- Name
   2235     Temperature,             !- Schedule Type Limits Name
   2236     Through: 3/31,           !- Field 1
   2237     For: AllDays,            !- Field 2
   2238     Until: 24:00,16.0,       !- Field 3
   2239     Through: 9/30,           !- Field 5
   2240     For: AllDays,            !- Field 6
   2241     Until: 24:00,13.0,       !- Field 7
   2242     Through: 12/31,          !- Field 9
   2243     For: AllDays,            !- Field 10
   2244     Until: 24:00,16.0;       !- Field 11
   2245 
   2246   Schedule:Compact,
   2247     OA Cooling Supply Air Temp Sch,  !- Name
   2248     Temperature,             !- Schedule Type Limits Name
   2249     Through: 12/31,          !- Field 1
   2250     For: AllDays,            !- Field 2
   2251     Until: 24:00,11.5;       !- Field 3
   2252 
   2253   Schedule:Compact,
   2254     OA Heating Supply Air Temp Sch,  !- Name
   2255     Temperature,             !- Schedule Type Limits Name
   2256     Through: 12/31,          !- Field 1
   2257     For: AllDays,            !- Field 2
   2258     Until: 24:00,4.5;        !- Field 3
   2259 
   2260   OutdoorAir:NodeList,
   2261     OutsideAirInletNodes;    !- Node or NodeList Name 1
   2262 
   2263   NodeList,
   2264     OutsideAirInletNodes,    !- Name
   2265     Outside Air Inlet Node 1;!- Node 1 Name
   2266 
   2267   ZoneHVAC:EquipmentConnections,
   2268     SPACE1-1,                !- Zone Name
   2269     SPACE1-1 Eq,             !- Zone Conditioning Equipment List Name
   2270     SPACE1-1 In Node,        !- Zone Air Inlet Node or NodeList Name
   2271     ,                        !- Zone Air Exhaust Node or NodeList Name
   2272     SPACE1-1 Node,           !- Zone Air Node Name
   2273     SPACE1-1 Out Node;       !- Zone Return Air Node Name
   2274 
   2275   ZoneHVAC:EquipmentConnections,
   2276     SPACE2-1,                !- Zone Name
   2277     SPACE2-1 Eq,             !- Zone Conditioning Equipment List Name
   2278     SPACE2-1 In Node,        !- Zone Air Inlet Node or NodeList Name
   2279     ,                        !- Zone Air Exhaust Node or NodeList Name
   2280     SPACE2-1 Node,           !- Zone Air Node Name
   2281     SPACE2-1 Out Node;       !- Zone Return Air Node Name
   2282 
   2283   ZoneHVAC:EquipmentConnections,
   2284     SPACE3-1,                !- Zone Name
   2285     SPACE3-1 Eq,             !- Zone Conditioning Equipment List Name
   2286     SPACE3-1 In Node,        !- Zone Air Inlet Node or NodeList Name
   2287     ,                        !- Zone Air Exhaust Node or NodeList Name
   2288     SPACE3-1 Node,           !- Zone Air Node Name
   2289     SPACE3-1 Out Node;       !- Zone Return Air Node Name
   2290 
   2291   ZoneHVAC:EquipmentConnections,
   2292     SPACE4-1,                !- Zone Name
   2293     SPACE4-1 Eq,             !- Zone Conditioning Equipment List Name
   2294     SPACE4-1 In Node,        !- Zone Air Inlet Node or NodeList Name
   2295     ,                        !- Zone Air Exhaust Node or NodeList Name
   2296     SPACE4-1 Node,           !- Zone Air Node Name
   2297     SPACE4-1 Out Node;       !- Zone Return Air Node Name
   2298 
   2299   ZoneHVAC:EquipmentConnections,
   2300     SPACE5-1,                !- Zone Name
   2301     SPACE5-1 Eq,             !- Zone Conditioning Equipment List Name
   2302     SPACE5-1 In Node,        !- Zone Air Inlet Node or NodeList Name
   2303     ,                        !- Zone Air Exhaust Node or NodeList Name
   2304     SPACE5-1 Node,           !- Zone Air Node Name
   2305     SPACE5-1 Out Node;       !- Zone Return Air Node Name
   2306 
   2307   ZoneControl:Thermostat,
   2308     SPACE1-1 Control,        !- Name
   2309     SPACE1-1,                !- Zone or ZoneList Name
   2310     Zone Control Type Sched, !- Control Type Schedule Name Zone Control Type Sched
   2311     ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
   2312     CoolingSetPoint,         !- Control 1 Name
   2313     ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
   2314     HeatingSetpoint,         !- Control 2 Name
   2315     ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
   2316     DualSetPoint;            !- Control 3 Name
   2317 
   2318   ZoneControl:Thermostat,
   2319     SPACE2-1 Control,        !- Name
   2320     SPACE2-1,                !- Zone or ZoneList Name
   2321     Zone Control Type Sched, !- Control Type Schedule Name Zone Control Type Sched
   2322     ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
   2323     CoolingSetPoint,         !- Control 1 Name
   2324     ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
   2325     HeatingSetpoint,         !- Control 2 Name
   2326     ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
   2327     DualSetPoint;            !- Control 3 Name
   2328 
   2329   ZoneControl:Thermostat,
   2330     SPACE3-1 Control,        !- Name
   2331     SPACE3-1,                !- Zone or ZoneList Name
   2332     Zone Control Type Sched, !- Control Type Schedule Name Zone Control Type Sched
   2333     ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
   2334     CoolingSetPoint,         !- Control 1 Name
   2335     ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
   2336     HeatingSetpoint,         !- Control 2 Name
   2337     ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
   2338     DualSetPoint;            !- Control 3 Name
   2339 
   2340   ZoneControl:Thermostat,
   2341     SPACE4-1 Control,        !- Name
   2342     SPACE4-1,                !- Zone or ZoneList Name
   2343     Zone Control Type Sched, !- Control Type Schedule Name Zone Control Type Sched
   2344     ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
   2345     CoolingSetPoint,         !- Control 1 Name
   2346     ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
   2347     HeatingSetpoint,         !- Control 2 Name
   2348     ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
   2349     DualSetPoint;            !- Control 3 Name
   2350 
   2351   ZoneControl:Thermostat,
   2352     SPACE5-1 Control,        !- Name
   2353     SPACE5-1,                !- Zone or ZoneList Name
   2354     Zone Control Type Sched, !- Control Type Schedule Name Zone Control Type Sched
   2355     ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
   2356     CoolingSetPoint,         !- Control 1 Name
   2357     ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
   2358     HeatingSetpoint,         !- Control 2 Name
   2359     ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
   2360     DualSetPoint;            !- Control 3 Name
   2361 
   2362   ThermostatSetpoint:SingleHeating,
   2363     HeatingSetpoint,         !- Name
   2364     Htg-SetP-Sch;            !- Setpoint Temperature Schedule Name Htg-SetP-Sch
   2365 
   2366   ThermostatSetpoint:SingleCooling,
   2367     CoolingSetpoint,         !- Name
   2368     Clg-SetP-Sch;            !- Setpoint Temperature Schedule Name Clg-SetP-Sch
   2369 
   2370   ThermostatSetpoint:SingleHeating,
   2371     PlenumHeatingSetpoint,   !- Name
   2372     PlenumHtg-SetP-Sch;      !- Setpoint Temperature Schedule Name
   2373 
   2374   ThermostatSetpoint:SingleCooling,
   2375     PlenumCoolingSetpoint,   !- Name
   2376     PlenumClg-SetP-Sch;      !- Setpoint Temperature Schedule Name
   2377 
   2378   ThermostatSetpoint:DualSetpoint,
   2379     DualSetPoint,            !- Name
   2380     Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name  Htg-SetP-Sch
   2381     Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name  Clg-SetP-Sch
   2382 
   2383   ZoneHVAC:EquipmentList,
   2384     SPACE1-1 Eq,             !- Name
   2385     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   2386     SPACE1-1 ATU,            !- Zone Equipment 1 Name
   2387     1,                       !- Zone Equipment 1 Cooling Sequence
   2388     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   2389 
   2390   ZoneHVAC:EquipmentList,
   2391     SPACE2-1 Eq,             !- Name
   2392     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   2393     SPACE2-1 ATU,            !- Zone Equipment 1 Name
   2394     1,                       !- Zone Equipment 1 Cooling Sequence
   2395     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   2396 
   2397   ZoneHVAC:EquipmentList,
   2398     SPACE3-1 Eq,             !- Name
   2399     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   2400     SPACE3-1 ATU,            !- Zone Equipment 1 Name
   2401     1,                       !- Zone Equipment 1 Cooling Sequence
   2402     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   2403 
   2404   ZoneHVAC:EquipmentList,
   2405     SPACE4-1 Eq,             !- Name
   2406     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   2407     SPACE4-1 ATU,            !- Zone Equipment 1 Name
   2408     1,                       !- Zone Equipment 1 Cooling Sequence
   2409     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   2410 
   2411   ZoneHVAC:EquipmentList,
   2412     SPACE5-1 Eq,             !- Name
   2413     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   2414     SPACE5-1 ATU,            !- Zone Equipment 1 Name
   2415     1,                       !- Zone Equipment 1 Cooling Sequence
   2416     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   2417 
   2418   ZoneHVAC:AirDistributionUnit,
   2419     SPACE1-1 ATU,            !- Name
   2420     SPACE1-1 In Node,        !- Air Distribution Unit Outlet Node Name
   2421     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   2422     SPACE1-1 VAV Reheat;     !- Air Terminal Name
   2423 
   2424   ZoneHVAC:AirDistributionUnit,
   2425     SPACE2-1 ATU,            !- Name
   2426     SPACE2-1 In Node,        !- Air Distribution Unit Outlet Node Name
   2427     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   2428     SPACE2-1 VAV Reheat;     !- Air Terminal Name
   2429 
   2430   ZoneHVAC:AirDistributionUnit,
   2431     SPACE3-1 ATU,            !- Name
   2432     SPACE3-1 In Node,        !- Air Distribution Unit Outlet Node Name
   2433     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   2434     SPACE3-1 VAV Reheat;     !- Air Terminal Name
   2435 
   2436   ZoneHVAC:AirDistributionUnit,
   2437     SPACE4-1 ATU,            !- Name
   2438     SPACE4-1 In Node,        !- Air Distribution Unit Outlet Node Name
   2439     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   2440     SPACE4-1 VAV Reheat;     !- Air Terminal Name
   2441 
   2442   ZoneHVAC:AirDistributionUnit,
   2443     SPACE5-1 ATU,            !- Name
   2444     SPACE5-1 In Node,        !- Air Distribution Unit Outlet Node Name
   2445     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   2446     SPACE5-1 VAV Reheat;     !- Air Terminal Name
   2447 
   2448   AirTerminal:SingleDuct:VAV:Reheat,
   2449     SPACE1-1 VAV Reheat,     !- Name
   2450     ReheatCoilAvailSched,    !- Availability Schedule Name
   2451     SPACE1-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
   2452     SPACE1-1 ATU In Node,    !- Air Inlet Node Name
   2453     autosize,                !- Maximum Air Flow Rate {m3/s}
   2454     Constant,                !- Zone Minimum Air Flow Input Method
   2455     0.3,                     !- Constant Minimum Air Flow Fraction
   2456     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   2457     ,                        !- Minimum Air Flow Fraction Schedule Name
   2458     Coil:Heating:Water,      !- Reheat Coil Object Type
   2459     SPACE1-1 Zone Coil,      !- Reheat Coil Name
   2460     autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2461     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2462     SPACE1-1 In Node,        !- Air Outlet Node Name
   2463     0.001,                   !- Convergence Tolerance
   2464     NORMAL,                  !- Damper Heating Action
   2465     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2466     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   2467 
   2468   AirTerminal:SingleDuct:VAV:Reheat,
   2469     SPACE2-1 VAV Reheat,     !- Name
   2470     ReheatCoilAvailSched,    !- Availability Schedule Name
   2471     SPACE2-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
   2472     SPACE2-1 ATU In Node,    !- Air Inlet Node Name
   2473     autosize,                !- Maximum Air Flow Rate {m3/s}
   2474     Constant,                !- Zone Minimum Air Flow Input Method
   2475     0.3,                     !- Constant Minimum Air Flow Fraction
   2476     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   2477     ,                        !- Minimum Air Flow Fraction Schedule Name
   2478     Coil:Heating:Water,      !- Reheat Coil Object Type
   2479     SPACE2-1 Zone Coil,      !- Reheat Coil Name
   2480     autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2481     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2482     SPACE2-1 In Node,        !- Air Outlet Node Name
   2483     0.001,                   !- Convergence Tolerance
   2484     NORMAL,                  !- Damper Heating Action
   2485     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2486     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   2487 
   2488   AirTerminal:SingleDuct:VAV:Reheat,
   2489     SPACE3-1 VAV Reheat,     !- Name
   2490     ReheatCoilAvailSched,    !- Availability Schedule Name
   2491     SPACE3-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
   2492     SPACE3-1 ATU In Node,    !- Air Inlet Node Name
   2493     autosize,                !- Maximum Air Flow Rate {m3/s}
   2494     Constant,                !- Zone Minimum Air Flow Input Method
   2495     0.3,                     !- Constant Minimum Air Flow Fraction
   2496     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   2497     ,                        !- Minimum Air Flow Fraction Schedule Name
   2498     Coil:Heating:Water,      !- Reheat Coil Object Type
   2499     SPACE3-1 Zone Coil,      !- Reheat Coil Name
   2500     autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2501     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2502     SPACE3-1 In Node,        !- Air Outlet Node Name
   2503     0.001,                   !- Convergence Tolerance
   2504     NORMAL,                  !- Damper Heating Action
   2505     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2506     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   2507 
   2508   AirTerminal:SingleDuct:VAV:Reheat,
   2509     SPACE4-1 VAV Reheat,     !- Name
   2510     ReheatCoilAvailSched,    !- Availability Schedule Name
   2511     SPACE4-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
   2512     SPACE4-1 ATU In Node,    !- Air Inlet Node Name
   2513     autosize,                !- Maximum Air Flow Rate {m3/s}
   2514     Constant,                !- Zone Minimum Air Flow Input Method
   2515     0.3,                     !- Constant Minimum Air Flow Fraction
   2516     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   2517     ,                        !- Minimum Air Flow Fraction Schedule Name
   2518     Coil:Heating:Water,      !- Reheat Coil Object Type
   2519     SPACE4-1 Zone Coil,      !- Reheat Coil Name
   2520     autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2521     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2522     SPACE4-1 In Node,        !- Air Outlet Node Name
   2523     0.001,                   !- Convergence Tolerance
   2524     NORMAL,                  !- Damper Heating Action
   2525     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2526     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   2527 
   2528   AirTerminal:SingleDuct:VAV:Reheat,
   2529     SPACE5-1 VAV Reheat,     !- Name
   2530     ReheatCoilAvailSched,    !- Availability Schedule Name
   2531     SPACE5-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
   2532     SPACE5-1 ATU In Node,    !- Air Inlet Node Name
   2533     autosize,                !- Maximum Air Flow Rate {m3/s}
   2534     Constant,                !- Zone Minimum Air Flow Input Method
   2535     0.3,                     !- Constant Minimum Air Flow Fraction
   2536     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   2537     ,                        !- Minimum Air Flow Fraction Schedule Name
   2538     Coil:Heating:Water,      !- Reheat Coil Object Type
   2539     SPACE5-1 Zone Coil,      !- Reheat Coil Name
   2540     autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2541     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2542     SPACE5-1 In Node,        !- Air Outlet Node Name
   2543     0.001,                   !- Convergence Tolerance
   2544     NORMAL,                  !- Damper Heating Action
   2545     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2546     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   2547 
   2548   Coil:Heating:Water,
   2549     SPACE1-1 Zone Coil,      !- Name
   2550     ReheatCoilAvailSched,    !- Availability Schedule Name
   2551     autosize,                !- U-Factor Times Area Value {W/K}
   2552     autosize,                !- Maximum Water Flow Rate {m3/s}
   2553     SPACE1-1 Zone Coil Water In Node,  !- Water Inlet Node Name
   2554     SPACE1-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
   2555     SPACE1-1 Zone Coil Air In Node,  !- Air Inlet Node Name
   2556     SPACE1-1 In Node,        !- Air Outlet Node Name
   2557     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   2558     autosize,                !- Rated Capacity {W}
   2559     82.2,                    !- Rated Inlet Water Temperature {C}
   2560     16.6,                    !- Rated Inlet Air Temperature {C}
   2561     71.1,                    !- Rated Outlet Water Temperature {C}
   2562     32.2,                    !- Rated Outlet Air Temperature {C}
   2563     ;                        !- Rated Ratio for Air and Water Convection
   2564 
   2565   Coil:Heating:Water,
   2566     SPACE2-1 Zone Coil,      !- Name
   2567     ReheatCoilAvailSched,    !- Availability Schedule Name
   2568     autosize,                !- U-Factor Times Area Value {W/K}
   2569     autosize,                !- Maximum Water Flow Rate {m3/s}
   2570     SPACE2-1 Zone Coil Water In Node,  !- Water Inlet Node Name
   2571     SPACE2-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
   2572     SPACE2-1 Zone Coil Air In Node,  !- Air Inlet Node Name
   2573     SPACE2-1 In Node,        !- Air Outlet Node Name
   2574     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   2575     autosize,                !- Rated Capacity {W}
   2576     82.2,                    !- Rated Inlet Water Temperature {C}
   2577     16.6,                    !- Rated Inlet Air Temperature {C}
   2578     71.1,                    !- Rated Outlet Water Temperature {C}
   2579     32.2,                    !- Rated Outlet Air Temperature {C}
   2580     ;                        !- Rated Ratio for Air and Water Convection
   2581 
   2582   Coil:Heating:Water,
   2583     SPACE3-1 Zone Coil,      !- Name
   2584     ReheatCoilAvailSched,    !- Availability Schedule Name
   2585     autosize,                !- U-Factor Times Area Value {W/K}
   2586     autosize,                !- Maximum Water Flow Rate {m3/s}
   2587     SPACE3-1 Zone Coil Water In Node,  !- Water Inlet Node Name
   2588     SPACE3-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
   2589     SPACE3-1 Zone Coil Air In Node,  !- Air Inlet Node Name
   2590     SPACE3-1 In Node,        !- Air Outlet Node Name
   2591     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   2592     autosize,                !- Rated Capacity {W}
   2593     82.2,                    !- Rated Inlet Water Temperature {C}
   2594     16.6,                    !- Rated Inlet Air Temperature {C}
   2595     71.1,                    !- Rated Outlet Water Temperature {C}
   2596     32.2,                    !- Rated Outlet Air Temperature {C}
   2597     ;                        !- Rated Ratio for Air and Water Convection
   2598 
   2599   Coil:Heating:Water,
   2600     SPACE4-1 Zone Coil,      !- Name
   2601     ReheatCoilAvailSched,    !- Availability Schedule Name
   2602     autosize,                !- U-Factor Times Area Value {W/K}
   2603     autosize,                !- Maximum Water Flow Rate {m3/s}
   2604     SPACE4-1 Zone Coil Water In Node,  !- Water Inlet Node Name
   2605     SPACE4-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
   2606     SPACE4-1 Zone Coil Air In Node,  !- Air Inlet Node Name
   2607     SPACE4-1 In Node,        !- Air Outlet Node Name
   2608     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   2609     autosize,                !- Rated Capacity {W}
   2610     82.2,                    !- Rated Inlet Water Temperature {C}
   2611     16.6,                    !- Rated Inlet Air Temperature {C}
   2612     71.1,                    !- Rated Outlet Water Temperature {C}
   2613     32.2,                    !- Rated Outlet Air Temperature {C}
   2614     ;                        !- Rated Ratio for Air and Water Convection
   2615 
   2616   Coil:Heating:Water,
   2617     SPACE5-1 Zone Coil,      !- Name
   2618     ReheatCoilAvailSched,    !- Availability Schedule Name
   2619     autosize,                !- U-Factor Times Area Value {W/K}
   2620     autosize,                !- Maximum Water Flow Rate {m3/s}
   2621     SPACE5-1 Zone Coil Water In Node,  !- Water Inlet Node Name
   2622     SPACE5-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
   2623     SPACE5-1 Zone Coil Air In Node,  !- Air Inlet Node Name
   2624     SPACE5-1 In Node,        !- Air Outlet Node Name
   2625     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   2626     autosize,                !- Rated Capacity {W}
   2627     82.2,                    !- Rated Inlet Water Temperature {C}
   2628     16.6,                    !- Rated Inlet Air Temperature {C}
   2629     71.1,                    !- Rated Outlet Water Temperature {C}
   2630     32.2,                    !- Rated Outlet Air Temperature {C}
   2631     ;                        !- Rated Ratio for Air and Water Convection
   2632 
   2633   AirLoopHVAC:ReturnPath,
   2634     ReturnAirPath1,          !- Name
   2635     PLENUM-1 Out Node,       !- Return Air Path Outlet Node Name
   2636     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   2637     Return-Plenum-1;         !- Component 1 Name
   2638 
   2639   AirLoopHVAC:ReturnPlenum,
   2640     Return-Plenum-1,         !- Name
   2641     PLENUM-1,                !- Zone Name
   2642     PLENUM-1 Node,           !- Zone Node Name
   2643     PLENUM-1 Out Node,       !- Outlet Node Name
   2644     ,                        !- Induced Air Outlet Node or NodeList Name
   2645     SPACE1-1 Out Node,       !- Inlet 1 Node Name
   2646     SPACE2-1 Out Node,       !- Inlet 2 Node Name
   2647     SPACE3-1 Out Node,       !- Inlet 3 Node Name
   2648     SPACE4-1 Out Node,       !- Inlet 4 Node Name
   2649     SPACE5-1 Out Node;       !- Inlet 5 Node Name
   2650 
   2651   AirLoopHVAC:SupplyPath,
   2652     Zone Supply Air Path 1,  !- Name
   2653     Zone Eq In Node,         !- Supply Air Path Inlet Node Name
   2654     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   2655     Zone Supply Air Splitter 1;  !- Component 1 Name
   2656 
   2657   AirLoopHVAC:ZoneSplitter,
   2658     Zone Supply Air Splitter 1,  !- Name
   2659     Zone Eq In Node,         !- Inlet Node Name
   2660     SPACE1-1 ATU In Node,    !- Outlet 1 Node Name
   2661     SPACE2-1 ATU In Node,    !- Outlet 2 Node Name
   2662     SPACE3-1 ATU In Node,    !- Outlet 3 Node Name
   2663     SPACE4-1 ATU In Node,    !- Outlet 4 Node Name
   2664     SPACE5-1 ATU In Node;    !- Outlet 5 Node Name
   2665 
   2666   AirLoopHVAC,
   2667     VAV Sys 1,               !- Name
   2668     VAV Sys 1 Controllers,   !- Controller List Name
   2669     VAV Sys 1 Avail List,    !- Availability Manager List Name
   2670     autosize,                !- Design Supply Air Flow Rate {m3/s}
   2671     VAV Sys 1 Branches,      !- Branch List Name
   2672     ,                        !- Connector List Name
   2673     VAV Sys 1 Inlet Node,    !- Supply Side Inlet Node Name
   2674     PLENUM-1 Out Node,       !- Demand Side Outlet Node Name
   2675     Zone Eq In Node,         !- Demand Side Inlet Node Names
   2676     VAV Sys 1 Outlet Node;   !- Supply Side Outlet Node Names
   2677 
   2678   AirLoopHVAC:ControllerList,
   2679     VAV Sys 1 Controllers,   !- Name
   2680     Controller:WaterCoil,    !- Controller 1 Object Type
   2681     Central Cooling Coil Controller 1,  !- Controller 1 Name
   2682     Controller:WaterCoil,    !- Controller 2 Object Type
   2683     Central Heating Coil Controller 1;  !- Controller 2 Name
   2684 
   2685   AvailabilityManagerAssignmentList,
   2686     VAV Sys 1 Avail List,    !- Name
   2687     AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
   2688     VAV Sys 1 Avail;         !- Availability Manager 1 Name
   2689 
   2690   AvailabilityManager:Scheduled,
   2691     VAV Sys 1 Avail,         !- Name
   2692     FanAvailSched;           !- Schedule Name
   2693 
   2694   BranchList,
   2695     VAV Sys 1 Branches,      !- Name
   2696     VAV Sys 1 Main Branch;   !- Branch 1 Name
   2697 
   2698   Branch,
   2699     VAV Sys 1 Main Branch,   !- Name
   2700     autosize,                !- Maximum Flow Rate {m3/s}
   2701     ,                        !- Pressure Drop Curve Name
   2702     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   2703     OA Sys 1,                !- Component 1 Name
   2704     VAV Sys 1 Inlet Node,    !- Component 1 Inlet Node Name
   2705     Mixed Air Node 1,        !- Component 1 Outlet Node Name
   2706     PASSIVE,                 !- Component 1 Branch Control Type
   2707     Coil:Cooling:Water,      !- Component 2 Object Type
   2708     Main Cooling Coil 1,     !- Component 2 Name
   2709     Mixed Air Node 1,        !- Component 2 Inlet Node Name
   2710     Main Cooling Coil 1 Outlet Node,  !- Component 2 Outlet Node Name
   2711     PASSIVE,                 !- Component 2 Branch Control Type
   2712     Coil:Heating:Water,      !- Component 3 Object Type
   2713     Main Heating Coil 1,     !- Component 3 Name
   2714     Main Cooling Coil 1 Outlet Node,  !- Component 3 Inlet Node Name
   2715     Main Heating Coil 1 Outlet Node,  !- Component 3 Outlet Node Name
   2716     PASSIVE,                 !- Component 3 Branch Control Type
   2717     Fan:VariableVolume,      !- Component 4 Object Type
   2718     Supply Fan 1,            !- Component 4 Name
   2719     Main Heating Coil 1 Outlet Node,  !- Component 4 Inlet Node Name
   2720     VAV Sys 1 Outlet Node,   !- Component 4 Outlet Node Name
   2721     ACTIVE;                  !- Component 4 Branch Control Type
   2722 
   2723   AirLoopHVAC:OutdoorAirSystem,
   2724     OA Sys 1,                !- Name
   2725     OA Sys 1 Controllers,    !- Controller List Name
   2726     OA Sys 1 Equipment,      !- Outdoor Air Equipment List Name
   2727     VAV Sys 1 Avail List;    !- Availability Manager List Name
   2728 
   2729   AirLoopHVAC:ControllerList,
   2730     OA Sys 1 Controllers,    !- Name
   2731     Controller:OutdoorAir,   !- Controller 1 Object Type
   2732     OA Controller 1,         !- Controller 1 Name
   2733     Controller:WaterCoil,    !- Controller 2 Object Type
   2734     OA CC Controller 1,      !- Controller 2 Name
   2735     Controller:WaterCoil,    !- Controller 3 Object Type
   2736     OA HC Controller 1;      !- Controller 3 Name
   2737 
   2738   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   2739     OA Sys 1 Equipment,      !- Name
   2740     Coil:Heating:Water,      !- Component 1 Object Type
   2741     OA Heating Coil 1,       !- Component 1 Name
   2742     Coil:Cooling:Water,      !- Component 2 Object Type
   2743     OA Cooling Coil 1,       !- Component 2 Name
   2744     OutdoorAir:Mixer,        !- Component 3 Object Type
   2745     OA Mixing Box 1;         !- Component 3 Name
   2746 
   2747   Coil:Heating:Water,
   2748     OA Heating Coil 1,       !- Name
   2749     CoolingCoilAvailSched,   !- Availability Schedule Name
   2750     autosize,                !- U-Factor Times Area Value {W/K}
   2751     autosize,                !- Maximum Water Flow Rate {m3/s}
   2752     OA Heating Coil 1 Water Inlet Node,  !- Water Inlet Node Name
   2753     OA Heating Coil 1 Water Outlet Node,  !- Water Outlet Node Name
   2754     Outside Air Inlet Node 1,!- Air Inlet Node Name
   2755     OA Heating Coil 1 Air Outlet Node,  !- Air Outlet Node Name
   2756     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   2757     autosize,                !- Rated Capacity {W}
   2758     82.2,                    !- Rated Inlet Water Temperature {C}
   2759     16.6,                    !- Rated Inlet Air Temperature {C}
   2760     71.1,                    !- Rated Outlet Water Temperature {C}
   2761     32.2,                    !- Rated Outlet Air Temperature {C}
   2762     ;                        !- Rated Ratio for Air and Water Convection
   2763 
   2764   Coil:Cooling:Water,
   2765     OA Cooling Coil 1,       !- Name
   2766     CoolingCoilAvailSched,   !- Availability Schedule Name
   2767     autosize,                !- Design Water Flow Rate {m3/s}
   2768     autosize,                !- Design Air Flow Rate {m3/s}
   2769     autosize,                !- Design Inlet Water Temperature {C}
   2770     autosize,                !- Design Inlet Air Temperature {C}
   2771     autosize,                !- Design Outlet Air Temperature {C}
   2772     autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
   2773     autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
   2774     OA Cooling Coil 1 Water Inlet Node,  !- Water Inlet Node Name
   2775     OA Cooling Coil 1 Water Outlet Node,  !- Water Outlet Node Name
   2776     OA Heating Coil 1 Air Outlet Node,  !- Air Inlet Node Name
   2777     OA Mixing Box 1 Inlet Node,  !- Air Outlet Node Name
   2778     SimpleAnalysis,          !- Type of Analysis
   2779     CrossFlow;               !- Heat Exchanger Configuration
   2780 
   2781   OutdoorAir:Mixer,
   2782     OA Mixing Box 1,         !- Name
   2783     Mixed Air Node 1,        !- Mixed Air Node Name
   2784     OA Mixing Box 1 Inlet Node,  !- Outdoor Air Stream Node Name
   2785     Relief Air Outlet Node 1,!- Relief Air Stream Node Name
   2786     VAV Sys 1 Inlet Node;    !- Return Air Stream Node Name
   2787 
   2788   Coil:Cooling:Water,
   2789     Main Cooling Coil 1,     !- Name
   2790     CoolingCoilAvailSched,   !- Availability Schedule Name
   2791     autosize,                !- Design Water Flow Rate {m3/s}
   2792     autosize,                !- Design Air Flow Rate {m3/s}
   2793     autosize,                !- Design Inlet Water Temperature {C}
   2794     autosize,                !- Design Inlet Air Temperature {C}
   2795     autosize,                !- Design Outlet Air Temperature {C}
   2796     autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
   2797     autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
   2798     Main Cooling Coil 1 Water Inlet Node,  !- Water Inlet Node Name
   2799     Main Cooling Coil 1 Water Outlet Node,  !- Water Outlet Node Name
   2800     Mixed Air Node 1,        !- Air Inlet Node Name
   2801     Main Cooling Coil 1 Outlet Node,  !- Air Outlet Node Name
   2802     SimpleAnalysis,          !- Type of Analysis
   2803     CrossFlow;               !- Heat Exchanger Configuration
   2804 
   2805   Coil:Heating:Water,
   2806     Main Heating Coil 1,     !- Name
   2807     ReheatCoilAvailSched,    !- Availability Schedule Name
   2808     autosize,                !- U-Factor Times Area Value {W/K}
   2809     autosize,                !- Maximum Water Flow Rate {m3/s}
   2810     Main Heating Coil 1 Water Inlet Node,  !- Water Inlet Node Name
   2811     Main Heating Coil 1 Water Outlet Node,  !- Water Outlet Node Name
   2812     Main Cooling Coil 1 Outlet Node,  !- Air Inlet Node Name
   2813     Main Heating Coil 1 Outlet Node,  !- Air Outlet Node Name
   2814     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   2815     autosize,                !- Rated Capacity {W}
   2816     82.2,                    !- Rated Inlet Water Temperature {C}
   2817     16.6,                    !- Rated Inlet Air Temperature {C}
   2818     71.1,                    !- Rated Outlet Water Temperature {C}
   2819     32.2,                    !- Rated Outlet Air Temperature {C}
   2820     ;                        !- Rated Ratio for Air and Water Convection
   2821 
   2822   Fan:VariableVolume,
   2823     Supply Fan 1,            !- Name
   2824     FanAvailSched,           !- Availability Schedule Name
   2825     0.7,                     !- Fan Efficiency
   2826     600.0,                   !- Pressure Rise {Pa}
   2827     autosize,                !- Maximum Flow Rate {m3/s}
   2828     Fraction,                !- Fan Power Minimum Flow Rate Input Method
   2829     0.25,                    !- Fan Power Minimum Flow Fraction
   2830     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
   2831     0.9,                     !- Motor Efficiency
   2832     1.0,                     !- Motor In Airstream Fraction
   2833     0.35071223,              !- Fan Power Coefficient 1
   2834     0.30850535,              !- Fan Power Coefficient 2
   2835     -0.54137364,             !- Fan Power Coefficient 3
   2836     0.87198823,              !- Fan Power Coefficient 4
   2837     0.000,                   !- Fan Power Coefficient 5
   2838     Main Heating Coil 1 Outlet Node,  !- Air Inlet Node Name
   2839     VAV Sys 1 Outlet Node;   !- Air Outlet Node Name
   2840 
   2841   Controller:WaterCoil,
   2842     OA HC Controller 1,      !- Name
   2843     Temperature,             !- Control Variable
   2844     Normal,                  !- Action
   2845     FLOW,                    !- Actuator Variable
   2846     OA Heating Coil 1 Air Outlet Node,  !- Sensor Node Name
   2847     OA Heating Coil 1 Water Inlet Node,  !- Actuator Node Name
   2848     0.002,                   !- Controller Convergence Tolerance {deltaC}
   2849     autosize,                !- Maximum Actuated Flow {m3/s}
   2850     0.0;                     !- Minimum Actuated Flow {m3/s}
   2851 
   2852   Controller:WaterCoil,
   2853     OA CC Controller 1,      !- Name
   2854     Temperature,             !- Control Variable
   2855     Reverse,                 !- Action
   2856     FLOW,                    !- Actuator Variable
   2857     OA Mixing Box 1 Inlet Node,  !- Sensor Node Name
   2858     OA Cooling Coil 1 Water Inlet Node,  !- Actuator Node Name
   2859     0.002,                   !- Controller Convergence Tolerance {deltaC}
   2860     autosize,                !- Maximum Actuated Flow {m3/s}
   2861     0.0;                     !- Minimum Actuated Flow {m3/s}
   2862 
   2863   Controller:WaterCoil,
   2864     Central Cooling Coil Controller 1,  !- Name
   2865     Temperature,             !- Control Variable
   2866     Reverse,                 !- Action
   2867     FLOW,                    !- Actuator Variable
   2868     Main Cooling Coil 1 Outlet Node,  !- Sensor Node Name
   2869     Main Cooling Coil 1 Water Inlet Node,  !- Actuator Node Name
   2870     0.002,                   !- Controller Convergence Tolerance {deltaC}
   2871     autosize,                !- Maximum Actuated Flow {m3/s}
   2872     0.0;                     !- Minimum Actuated Flow {m3/s}
   2873 
   2874   Controller:OutdoorAir,
   2875     OA Controller 1,         !- Name
   2876     Relief Air Outlet Node 1,!- Relief Air Outlet Node Name
   2877     VAV Sys 1 Inlet Node,    !- Return Air Node Name
   2878     Mixed Air Node 1,        !- Mixed Air Node Name
   2879     Outside Air Inlet Node 1,!- Actuator Node Name
   2880     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
   2881     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
   2882     NoEconomizer,            !- Economizer Control Type
   2883     ModulateFlow,            !- Economizer Control Action Type
   2884     19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   2885     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
   2886     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   2887     ,                        !- Electronic Enthalpy Limit Curve Name
   2888     4.6,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   2889     NoLockout,               !- Lockout Type
   2890     FixedMinimum,            !- Minimum Limit Type
   2891     Min OA Sched;            !- Minimum Outdoor Air Schedule Name
   2892 
   2893   Controller:WaterCoil,
   2894     Central Heating Coil Controller 1,  !- Name
   2895     Temperature,             !- Control Variable
   2896     Normal,                  !- Action
   2897     FLOW,                    !- Actuator Variable
   2898     Main Heating Coil 1 Outlet Node,  !- Sensor Node Name
   2899     Main Heating Coil 1 Water Inlet Node,  !- Actuator Node Name
   2900     0.002,                   !- Controller Convergence Tolerance {deltaC}
   2901     autosize,                !- Maximum Actuated Flow {m3/s}
   2902     0.0;                     !- Minimum Actuated Flow {m3/s}
   2903 
   2904   SetpointManager:Scheduled,
   2905     Supply Air Temp Manager 1,  !- Name
   2906     Temperature,             !- Control Variable
   2907     Seasonal Reset Supply Air Temp Sch,  !- Schedule Name
   2908     VAV Sys 1 Outlet Node;   !- Setpoint Node or NodeList Name
   2909 
   2910   SetpointManager:Scheduled,
   2911     OA Air Temp Manager 1,   !- Name
   2912     Temperature,             !- Control Variable
   2913     OA Cooling Supply Air Temp Sch,  !- Schedule Name
   2914     OA Mixing Box 1 Inlet Node;  !- Setpoint Node or NodeList Name
   2915 
   2916   SetpointManager:Scheduled,
   2917     OA Air Temp Manager 2,   !- Name
   2918     Temperature,             !- Control Variable
   2919     OA Heating Supply Air Temp Sch,  !- Schedule Name
   2920     OA Heating Coil 1 Air Outlet Node;  !- Setpoint Node or NodeList Name
   2921 
   2922   SetpointManager:MixedAir,
   2923     Mixed Air Temp Manager 1,!- Name
   2924     Temperature,             !- Control Variable
   2925     VAV Sys 1 Outlet Node,   !- Reference Setpoint Node Name
   2926     Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
   2927     VAV Sys 1 Outlet Node,   !- Fan Outlet Node Name
   2928     Main Branch SetPoint Node List;  !- Setpoint Node or NodeList Name
   2929 
   2930   NodeList,
   2931     Main Branch SetPoint Node List,  !- Name
   2932     Mixed Air Node 1,        !- Node 1 Name
   2933     Main Cooling Coil 1 Outlet Node,  !- Node 2 Name
   2934     Main Heating Coil 1 Outlet Node;  !- Node 3 Name
   2935 
   2936   PlantLoop,
   2937     Hot Water Loop,          !- Name
   2938     Water,                   !- Fluid Type
   2939     ,                        !- User Defined Fluid Type
   2940     Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
   2941     HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
   2942     100,                     !- Maximum Loop Temperature {C}
   2943     10,                      !- Minimum Loop Temperature {C}
   2944     autosize,                !- Maximum Loop Flow Rate {m3/s}
   2945     0.0,                     !- Minimum Loop Flow Rate {m3/s}
   2946     ,                        !- Plant Loop Volume {m3}
   2947     HW Supply Inlet Node,    !- Plant Side Inlet Node Name
   2948     HW Supply Outlet Node,   !- Plant Side Outlet Node Name
   2949     Heating Supply Side Branches,  !- Plant Side Branch List Name
   2950     Heating Supply Side Connectors,  !- Plant Side Connector List Name
   2951     HW Demand Inlet Node,    !- Demand Side Inlet Node Name
   2952     HW Demand Outlet Node,   !- Demand Side Outlet Node Name
   2953     Heating Demand Side Branches,  !- Demand Side Branch List Name
   2954     Heating Demand Side Connectors,  !- Demand Side Connector List Name
   2955     Sequential;              !- Load Distribution Scheme
   2956 
   2957   SetpointManager:Scheduled,
   2958     Hot Water Loop Setpoint Manager,  !- Name
   2959     Temperature,             !- Control Variable
   2960     HW Loop Temp Schedule,   !- Schedule Name
   2961     HW Supply Outlet Node;   !- Setpoint Node or NodeList Name
   2962 
   2963   BranchList,
   2964     Heating Supply Side Branches,  !- Name
   2965     Heating Supply Inlet Branch,  !- Branch 1 Name
   2966     Central Boiler Branch,   !- Branch 2 Name
   2967     Heating Supply Bypass Branch,  !- Branch 3 Name
   2968     Heating Supply Outlet Branch;  !- Branch 4 Name
   2969 
   2970   ConnectorList,
   2971     Heating Supply Side Connectors,  !- Name
   2972     Connector:Splitter,      !- Connector 1 Object Type
   2973     Heating Supply Splitter, !- Connector 1 Name
   2974     Connector:Mixer,         !- Connector 2 Object Type
   2975     Heating Supply Mixer;    !- Connector 2 Name
   2976 
   2977   Branch,
   2978     Heating Supply Inlet Branch,  !- Name
   2979     0,                       !- Maximum Flow Rate {m3/s}
   2980     ,                        !- Pressure Drop Curve Name
   2981     Pump:VariableSpeed,      !- Component 1 Object Type
   2982     HW Circ Pump,            !- Component 1 Name
   2983     HW Supply Inlet Node,    !- Component 1 Inlet Node Name
   2984     HW Pump Outlet Node,     !- Component 1 Outlet Node Name
   2985     ACTIVE;                  !- Component 1 Branch Control Type
   2986 
   2987   Branch,
   2988     Central Boiler Branch,   !- Name
   2989     0,                       !- Maximum Flow Rate {m3/s}
   2990     ,                        !- Pressure Drop Curve Name
   2991     Boiler:HotWater,         !- Component 1 Object Type
   2992     Central Boiler,          !- Component 1 Name
   2993     Central Boiler Inlet Node,  !- Component 1 Inlet Node Name
   2994     Central Boiler Outlet Node,  !- Component 1 Outlet Node Name
   2995     ACTIVE;                  !- Component 1 Branch Control Type
   2996 
   2997   Branch,
   2998     Heating Supply Bypass Branch,  !- Name
   2999     0,                       !- Maximum Flow Rate {m3/s}
   3000     ,                        !- Pressure Drop Curve Name
   3001     Pipe:Adiabatic,          !- Component 1 Object Type
   3002     Heating Supply Side Bypass,  !- Component 1 Name
   3003     Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
   3004     Heating Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
   3005     BYPASS;                  !- Component 1 Branch Control Type
   3006 
   3007   Pipe:Adiabatic,
   3008     Heating Supply Side Bypass,  !- Name
   3009     Heating Supply Bypass Inlet Node,  !- Inlet Node Name
   3010     Heating Supply Bypass Outlet Node;  !- Outlet Node Name
   3011 
   3012   Branch,
   3013     Heating Supply Outlet Branch,  !- Name
   3014     0,                       !- Maximum Flow Rate {m3/s}
   3015     ,                        !- Pressure Drop Curve Name
   3016     Pipe:Adiabatic,          !- Component 1 Object Type
   3017     Heating Supply Outlet,   !- Component 1 Name
   3018     Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
   3019     HW Supply Outlet Node,   !- Component 1 Outlet Node Name
   3020     PASSIVE;                 !- Component 1 Branch Control Type
   3021 
   3022   Pipe:Adiabatic,
   3023     Heating Supply Outlet,   !- Name
   3024     Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
   3025     HW Supply Outlet Node;   !- Outlet Node Name
   3026 
   3027   BranchList,
   3028     Heating Demand Side Branches,  !- Name
   3029     Heating Demand Inlet Branch,  !- Branch 1 Name
   3030     SPACE1-1 Reheat Branch,  !- Branch 2 Name
   3031     SPACE2-1 Reheat Branch,  !- Branch 3 Name
   3032     SPACE3-1 Reheat Branch,  !- Branch 4 Name
   3033     SPACE4-1 Reheat Branch,  !- Branch 5 Name
   3034     SPACE5-1 Reheat Branch,  !- Branch 6 Name
   3035     OA Heating Coil Branch,  !- Branch 7 Name
   3036     Main Heating Coil 1 Branch,  !- Branch 8 Name
   3037     Heating Demand Bypass Branch,  !- Branch 9 Name
   3038     Heating Demand Outlet Branch;  !- Branch 10 Name
   3039 
   3040   ConnectorList,
   3041     Heating Demand Side Connectors,  !- Name
   3042     Connector:Splitter,      !- Connector 1 Object Type
   3043     Heating Demand Splitter, !- Connector 1 Name
   3044     Connector:Mixer,         !- Connector 2 Object Type
   3045     Heating Demand Mixer;    !- Connector 2 Name
   3046 
   3047   Branch,
   3048     Heating Demand Inlet Branch,  !- Name
   3049     0,                       !- Maximum Flow Rate {m3/s}
   3050     ,                        !- Pressure Drop Curve Name
   3051     Pipe:Adiabatic,          !- Component 1 Object Type
   3052     Heating Demand Inlet Pipe,  !- Component 1 Name
   3053     HW Demand Inlet Node,    !- Component 1 Inlet Node Name
   3054     HW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
   3055     PASSIVE;                 !- Component 1 Branch Control Type
   3056 
   3057   Pipe:Adiabatic,
   3058     Heating Demand Inlet Pipe,  !- Name
   3059     HW Demand Inlet Node,    !- Inlet Node Name
   3060     HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name
   3061 
   3062   Branch,
   3063     Heating Demand Outlet Branch,  !- Name
   3064     0,                       !- Maximum Flow Rate {m3/s}
   3065     ,                        !- Pressure Drop Curve Name
   3066     Pipe:Adiabatic,          !- Component 1 Object Type
   3067     Heating Demand Outlet Pipe,  !- Component 1 Name
   3068     HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
   3069     HW Demand Outlet Node,   !- Component 1 Outlet Node Name
   3070     PASSIVE;                 !- Component 1 Branch Control Type
   3071 
   3072   Pipe:Adiabatic,
   3073     Heating Demand Outlet Pipe,  !- Name
   3074     HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
   3075     HW Demand Outlet Node;   !- Outlet Node Name
   3076 
   3077   Branch,
   3078     SPACE1-1 Reheat Branch,  !- Name
   3079     0,                       !- Maximum Flow Rate {m3/s}
   3080     ,                        !- Pressure Drop Curve Name
   3081     Coil:Heating:Water,      !- Component 1 Object Type
   3082     SPACE1-1 Zone Coil,      !- Component 1 Name
   3083     SPACE1-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
   3084     SPACE1-1 Zone Coil Water Out Node,  !- Component 1 Outlet Node Name
   3085     ACTIVE;                  !- Component 1 Branch Control Type
   3086 
   3087   Branch,
   3088     SPACE2-1 Reheat Branch,  !- Name
   3089     0,                       !- Maximum Flow Rate {m3/s}
   3090     ,                        !- Pressure Drop Curve Name
   3091     Coil:Heating:Water,      !- Component 1 Object Type
   3092     SPACE2-1 Zone Coil,      !- Component 1 Name
   3093     SPACE2-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
   3094     SPACE2-1 Zone Coil Water Out Node,  !- Component 1 Outlet Node Name
   3095     ACTIVE;                  !- Component 1 Branch Control Type
   3096 
   3097   Branch,
   3098     SPACE3-1 Reheat Branch,  !- Name
   3099     0,                       !- Maximum Flow Rate {m3/s}
   3100     ,                        !- Pressure Drop Curve Name
   3101     Coil:Heating:Water,      !- Component 1 Object Type
   3102     SPACE3-1 Zone Coil,      !- Component 1 Name
   3103     SPACE3-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
   3104     SPACE3-1 Zone Coil Water Out Node,  !- Component 1 Outlet Node Name
   3105     ACTIVE;                  !- Component 1 Branch Control Type
   3106 
   3107   Branch,
   3108     SPACE4-1 Reheat Branch,  !- Name
   3109     0,                       !- Maximum Flow Rate {m3/s}
   3110     ,                        !- Pressure Drop Curve Name
   3111     Coil:Heating:Water,      !- Component 1 Object Type
   3112     SPACE4-1 Zone Coil,      !- Component 1 Name
   3113     SPACE4-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
   3114     SPACE4-1 Zone Coil Water Out Node,  !- Component 1 Outlet Node Name
   3115     ACTIVE;                  !- Component 1 Branch Control Type
   3116 
   3117   Branch,
   3118     SPACE5-1 Reheat Branch,  !- Name
   3119     0,                       !- Maximum Flow Rate {m3/s}
   3120     ,                        !- Pressure Drop Curve Name
   3121     Coil:Heating:Water,      !- Component 1 Object Type
   3122     SPACE5-1 Zone Coil,      !- Component 1 Name
   3123     SPACE5-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
   3124     SPACE5-1 Zone Coil Water Out Node,  !- Component 1 Outlet Node Name
   3125     ACTIVE;                  !- Component 1 Branch Control Type
   3126 
   3127   Branch,
   3128     OA Heating Coil Branch,  !- Name
   3129     0,                       !- Maximum Flow Rate {m3/s}
   3130     ,                        !- Pressure Drop Curve Name
   3131     Coil:Heating:Water,      !- Component 1 Object Type
   3132     OA Heating Coil 1,       !- Component 1 Name
   3133     OA Heating Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
   3134     OA Heating Coil 1 Water Outlet Node,  !- Component 1 Outlet Node Name
   3135     ACTIVE;                  !- Component 1 Branch Control Type
   3136 
   3137   Branch,
   3138     Main Heating Coil 1 Branch,  !- Name
   3139     0,                       !- Maximum Flow Rate {m3/s}
   3140     ,                        !- Pressure Drop Curve Name
   3141     Coil:Heating:Water,      !- Component 1 Object Type
   3142     Main Heating Coil 1,     !- Component 1 Name
   3143     Main Heating Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
   3144     Main Heating Coil 1 Water Outlet Node,  !- Component 1 Outlet Node Name
   3145     ACTIVE;                  !- Component 1 Branch Control Type
   3146 
   3147   Branch,
   3148     Heating Demand Bypass Branch,  !- Name
   3149     0,                       !- Maximum Flow Rate {m3/s}
   3150     ,                        !- Pressure Drop Curve Name
   3151     Pipe:Adiabatic,          !- Component 1 Object Type
   3152     Heating Demand Bypass,   !- Component 1 Name
   3153     Heating Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
   3154     Heating Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
   3155     BYPASS;                  !- Component 1 Branch Control Type
   3156 
   3157   Pipe:Adiabatic,
   3158     Heating Demand Bypass,   !- Name
   3159     Heating Demand Bypass Inlet Node,  !- Inlet Node Name
   3160     Heating Demand Bypass Outlet Node;  !- Outlet Node Name
   3161 
   3162   Connector:Splitter,
   3163     Heating Demand Splitter, !- Name
   3164     Heating Demand Inlet Branch,  !- Inlet Branch Name
   3165     SPACE1-1 Reheat Branch,  !- Outlet Branch 1 Name
   3166     SPACE2-1 Reheat Branch,  !- Outlet Branch 2 Name
   3167     SPACE3-1 Reheat Branch,  !- Outlet Branch 3 Name
   3168     SPACE4-1 Reheat Branch,  !- Outlet Branch 4 Name
   3169     SPACE5-1 Reheat Branch,  !- Outlet Branch 5 Name
   3170     OA Heating Coil Branch,  !- Outlet Branch 6 Name
   3171     Main Heating Coil 1 Branch,  !- Outlet Branch 7 Name
   3172     Heating Demand Bypass Branch;  !- Outlet Branch 8 Name
   3173 
   3174   Connector:Mixer,
   3175     Heating Demand Mixer,    !- Name
   3176     Heating Demand Outlet Branch,  !- Outlet Branch Name
   3177     SPACE1-1 Reheat Branch,  !- Inlet Branch 1 Name
   3178     SPACE2-1 Reheat Branch,  !- Inlet Branch 2 Name
   3179     SPACE3-1 Reheat Branch,  !- Inlet Branch 3 Name
   3180     SPACE4-1 Reheat Branch,  !- Inlet Branch 4 Name
   3181     SPACE5-1 Reheat Branch,  !- Inlet Branch 5 Name
   3182     OA Heating Coil Branch,  !- Inlet Branch 6 Name
   3183     Main Heating Coil 1 Branch,  !- Inlet Branch 7 Name
   3184     Heating Demand Bypass Branch;  !- Inlet Branch 8 Name
   3185 
   3186   Connector:Splitter,
   3187     Heating Supply Splitter, !- Name
   3188     Heating Supply Inlet Branch,  !- Inlet Branch Name
   3189     Central Boiler Branch,   !- Outlet Branch 1 Name
   3190     Heating Supply Bypass Branch;  !- Outlet Branch 2 Name
   3191 
   3192   Connector:Mixer,
   3193     Heating Supply Mixer,    !- Name
   3194     Heating Supply Outlet Branch,  !- Outlet Branch Name
   3195     Central Boiler Branch,   !- Inlet Branch 1 Name
   3196     Heating Supply Bypass Branch;  !- Inlet Branch 2 Name
   3197 
   3198   PlantEquipmentOperationSchemes,
   3199     Hot Loop Operation,      !- Name
   3200     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
   3201     Central Boiler Only,     !- Control Scheme 1 Name
   3202     PlantOnSched;            !- Control Scheme 1 Schedule Name
   3203 
   3204   PlantEquipmentOperation:HeatingLoad,
   3205     Central Boiler Only,     !- Name
   3206     0,                       !- Load Range 1 Lower Limit {W}
   3207     1000000,                 !- Load Range 1 Upper Limit {W}
   3208     heating plant;           !- Range 1 Equipment List Name
   3209 
   3210   PlantEquipmentList,
   3211     heating plant,           !- Name
   3212     Boiler:HotWater,         !- Equipment 1 Object Type
   3213     Central Boiler;          !- Equipment 1 Name
   3214 
   3215   Boiler:HotWater,
   3216     Central Boiler,          !- Name
   3217     NaturalGas,              !- Fuel Type
   3218     autosize,                !- Nominal Capacity {W}
   3219     0.8,                     !- Nominal Thermal Efficiency
   3220     LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
   3221     BoilerEfficiency,        !- Normalized Boiler Efficiency Curve Name
   3222     81.,                     !- Design Water Outlet Temperature {C}
   3223     autosize,                !- Design Water Flow Rate {m3/s}
   3224     0.0,                     !- Minimum Part Load Ratio
   3225     1.2,                     !- Maximum Part Load Ratio
   3226     1.0,                     !- Optimum Part Load Ratio
   3227     Central Boiler Inlet Node,  !- Boiler Water Inlet Node Name
   3228     Central Boiler Outlet Node,  !- Boiler Water Outlet Node Name
   3229     100.,                    !- Water Outlet Upper Temperature Limit {C}
   3230     LeavingSetpointModulated;!- Boiler Flow Mode
   3231 
   3232   SetpointManager:Scheduled,
   3233     Central Boiler Setpoint Manager,  !- Name
   3234     Temperature,             !- Control Variable
   3235     HW Loop Temp Schedule,   !- Schedule Name
   3236     Central Boiler Outlet Node;  !- Setpoint Node or NodeList Name
   3237 
   3238   Curve:Quadratic,
   3239     BoilerEfficiency,        !- Name
   3240     1.0,                     !- Coefficient1 Constant
   3241     0.0,                     !- Coefficient2 x
   3242     0.0,                     !- Coefficient3 x**2
   3243     0,                       !- Minimum Value of x
   3244     1;                       !- Maximum Value of x
   3245 
   3246   Pump:VariableSpeed,
   3247     HW Circ Pump,            !- Name
   3248     HW Supply Inlet Node,    !- Inlet Node Name
   3249     HW Pump Outlet Node,     !- Outlet Node Name
   3250     autosize,                !- Rated Flow Rate {m3/s}
   3251     179352,                  !- Rated Pump Head {Pa}
   3252     autosize,                !- Rated Power Consumption {W} 697.53221
   3253     0.9,                     !- Motor Efficiency
   3254     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   3255     0,                       !- Coefficient 1 of the Part Load Performance Curve
   3256     1,                       !- Coefficient 2 of the Part Load Performance Curve
   3257     0,                       !- Coefficient 3 of the Part Load Performance Curve
   3258     0,                       !- Coefficient 4 of the Part Load Performance Curve
   3259     0,                       !- Minimum Flow Rate {m3/s}
   3260     INTERMITTENT;            !- Pump Control Type
   3261 
   3262   PlantLoop,
   3263     Chilled Water Loop,      !- Name
   3264     Water,                   !- Fluid Type
   3265     ,                        !- User Defined Fluid Type
   3266     CW Loop Operation,       !- Plant Equipment Operation Scheme Name
   3267     CW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
   3268     98,                      !- Maximum Loop Temperature {C}
   3269     1,                       !- Minimum Loop Temperature {C}
   3270     autosize,                !- Maximum Loop Flow Rate {m3/s}
   3271     0.0,                     !- Minimum Loop Flow Rate {m3/s}
   3272     4,                        !- Plant Loop Volume {m3} 0.20077
   3273     CW Supply Inlet Node,    !- Plant Side Inlet Node Name
   3274     CW Supply Outlet Node,   !- Plant Side Outlet Node Name
   3275     Cooling Supply Side Branches,  !- Plant Side Branch List Name
   3276     Cooling Supply Side Connectors,  !- Plant Side Connector List Name
   3277     CW Demand Inlet Node,    !- Demand Side Inlet Node Name
   3278     CW Demand Outlet Node,   !- Demand Side Outlet Node Name
   3279     Cooling Demand Side Branches,  !- Demand Side Branch List Name
   3280     Cooling Demand Side Connectors,  !- Demand Side Connector List Name
   3281     SEQUENTIAL,              !- Load Distribution Scheme
   3282     CW Avail List;           !- Availability Manager List Name
   3283 
   3284   AvailabilityManagerAssignmentList,
   3285     CW Avail List,           !- Name
   3286     AvailabilityManager:LowTemperatureTurnOff,  !- Availability Manager 1 Object Type
   3287     CW Low Temp Limit;       !- Availability Manager 1 Name
   3288 
   3289   AvailabilityManager:LowTemperatureTurnOff,
   3290     CW Low Temp Limit,       !- Name
   3291     Outside Air Inlet Node 1,!- Sensor Node Name
   3292     2.0,                     !- Temperature {C}
   3293     CoolingPumpAvailSched;   !- Applicability Schedule Name
   3294 
   3295   SetpointManager:Scheduled,
   3296     Chilled Water Loop Setpoint Manager,  !- Name
   3297     Temperature,             !- Control Variable
   3298     CW Loop Temp Schedule,   !- Schedule Name
   3299     CW Supply Outlet Node;   !- Setpoint Node or NodeList Name
   3300 
   3301   BranchList,
   3302     Cooling Supply Side Branches,  !- Name
   3303     CW Pump Branch,          !- Branch 1 Name
   3304     Central Chiller Branch,  !- Branch 2 Name
   3305     Cooling Supply Bypass Branch,  !- Branch 3 Name
   3306     Cooling Supply Outlet;   !- Branch 4 Name
   3307 
   3308   BranchList,
   3309     Cooling Demand Side Branches,  !- Name
   3310     Cooling Demand Inlet,    !- Branch 1 Name
   3311     Cooling Coil Branch,     !- Branch 2 Name
   3312     OA Cooling Coil Branch,  !- Branch 3 Name
   3313     Cooling Demand Bypass Branch,  !- Branch 4 Name
   3314     Cooling Demand Outlet;   !- Branch 5 Name
   3315 
   3316   ConnectorList,
   3317     Cooling Supply Side Connectors,  !- Name
   3318     Connector:Splitter,      !- Connector 1 Object Type
   3319     CW Loop Splitter,        !- Connector 1 Name
   3320     Connector:Mixer,         !- Connector 2 Object Type
   3321     CW Loop Mixer;           !- Connector 2 Name
   3322 
   3323   ConnectorList,
   3324     Cooling Demand Side Connectors,  !- Name
   3325     Connector:Splitter,      !- Connector 1 Object Type
   3326     CW Demand Splitter,      !- Connector 1 Name
   3327     Connector:Mixer,         !- Connector 2 Object Type
   3328     CW Demand Mixer;         !- Connector 2 Name
   3329 
   3330   Branch,
   3331     Cooling Demand Inlet,    !- Name
   3332     0,                       !- Maximum Flow Rate {m3/s}
   3333     ,                        !- Pressure Drop Curve Name
   3334     Pipe:Adiabatic,          !- Component 1 Object Type
   3335     Cooling Demand Side Inlet Pipe,  !- Component 1 Name
   3336     CW Demand Inlet Node,    !- Component 1 Inlet Node Name
   3337     CW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
   3338     PASSIVE;                 !- Component 1 Branch Control Type
   3339 
   3340   Pipe:Adiabatic,
   3341     Cooling Demand Side Inlet Pipe,  !- Name
   3342     CW Demand Inlet Node,    !- Inlet Node Name
   3343     CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name
   3344 
   3345   Branch,
   3346     Cooling Coil Branch,     !- Name
   3347     0,                       !- Maximum Flow Rate {m3/s}
   3348     ,                        !- Pressure Drop Curve Name
   3349     Coil:Cooling:Water,      !- Component 1 Object Type
   3350     Main Cooling Coil 1,     !- Component 1 Name
   3351     Main Cooling Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
   3352     Main Cooling Coil 1 Water Outlet Node,  !- Component 1 Outlet Node Name
   3353     Active;                  !- Component 1 Branch Control Type
   3354 
   3355   Branch,
   3356     OA Cooling Coil Branch,  !- Name
   3357     0,                       !- Maximum Flow Rate {m3/s}
   3358     ,                        !- Pressure Drop Curve Name
   3359     Coil:Cooling:Water,      !- Component 1 Object Type
   3360     OA Cooling Coil 1,       !- Component 1 Name
   3361     OA Cooling Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
   3362     OA Cooling Coil 1 Water Outlet Node,  !- Component 1 Outlet Node Name
   3363     Active;                  !- Component 1 Branch Control Type
   3364 
   3365   Branch,
   3366     Cooling Demand Bypass Branch,  !- Name
   3367     0,                       !- Maximum Flow Rate {m3/s}
   3368     ,                        !- Pressure Drop Curve Name
   3369     Pipe:Adiabatic,          !- Component 1 Object Type
   3370     Cooling Demand Side Bypass,  !- Component 1 Name
   3371     CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
   3372     CW Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
   3373     BYPASS;                  !- Component 1 Branch Control Type
   3374 
   3375   Pipe:Adiabatic,
   3376     Cooling Demand Side Bypass,  !- Name
   3377     CW Demand Bypass Inlet Node,  !- Inlet Node Name
   3378     CW Demand Bypass Outlet Node;  !- Outlet Node Name
   3379 
   3380   Branch,
   3381     Cooling Demand Outlet,   !- Name
   3382     0,                       !- Maximum Flow Rate {m3/s}
   3383     ,                        !- Pressure Drop Curve Name
   3384     Pipe:Underground,          !- Component 1 Object Type
   3385     CW Demand Side Outlet Pipe,  !- Component 1 Name
   3386     CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
   3387     CW Demand Outlet Node,   !- Component 1 Outlet Node Name
   3388     PASSIVE;                 !- Component 1 Branch Control Type
   3389 
   3390   !Pipe:Adiabatic,
   3391   !  CW Demand Side Outlet Pipe,  !- Name
   3392   !  CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
   3393   !  CW Demand Outlet Node;   !- Outlet Node Name
   3394 
   3395 !  Pipe:Outdoor,
   3396 !    CW Demand Side Outlet Pipe, !- name of outside panel heat exchanger
   3397 !    Insulated Pipe, !- Construction name
   3398 !    CW Demand Exit Pipe Inlet Node, !- Comp1 Inlet Node Name
   3399 !    CW Demand Outlet Node, !- Comp1 Outlet Node Name
   3400 !    OutsideAirInletNodes, !- field Ambient Temperature Outside Air Node name
   3401 !    0.05, !- Pipe Inside Diameter (thickness given in construction data)
   3402 !    =$pipeL; !- pipe length
   3403 
   3404   Pipe:Underground,
   3405     CW Demand Side Outlet Pipe,  !- Name
   3406     Insulated Buried Pipe,   !- Construction Name
   3407     CW Demand Exit Pipe Inlet Node,  !- Fluid Inlet Node Name
   3408     CW Demand Outlet Node,      !- Fluid Outlet Node Name
   3409     SunExposed,              !- Sun Exposure
   3410     0.05,                    !- Pipe Inside Diameter {m}
   3411     300,                   !- Pipe Length {m}
   3412     Buried Pipe Soil,        !- Soil Material Name
   3413     13,                      !- Average Soil Surface Temperature {C}
   3414     1.5,                     !- Amplitude of Soil Surface Temperature {C}
   3415     30;                      !- Phase Constant of Soil Surface Temperature {days}
   3416 
   3417   Branch,
   3418     Cooling Supply Outlet,   !- Name
   3419     0,                       !- Maximum Flow Rate {m3/s}
   3420     ,                        !- Pressure Drop Curve Name
   3421     Pipe:Underground,            !- Component 1 Object Type
   3422     Supply Side Outlet Pipe, !- Component 1 Name
   3423     Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
   3424     CW Supply Outlet Node,   !- Component 1 Outlet Node Name
   3425     PASSIVE;                 !- Component 1 Branch Control Type
   3426 
   3427 !  Pipe:Adiabatic,
   3428 !    Supply Side Outlet Pipe, !- Name
   3429 !    Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
   3430 !    CW Supply Outlet Node;   !- Outlet Node Name
   3431 
   3432   Construction,
   3433     Insulated Buried Pipe,   !- Name
   3434     Buried Pipe Insulation,  !- Outside Layer
   3435     Buried Pipe Steel;       !- Layer 2
   3436 
   3437   Material,
   3438     Buried Pipe Soil,        !- Name
   3439     Smooth,                  !- Roughness
   3440     1.5,                     !- Thickness {m}
   3441     0.36,                    !- Conductivity {W/m-K}
   3442     2000.0,                  !- Density {kg/m3}
   3443     1200.0,                  !- Specific Heat {J/kg-K}
   3444     0.9,                     !- Thermal Absorptance
   3445     0.5,                     !- Solar Absorptance
   3446     0.5;                     !- Visible Absorptance
   3447 
   3448   Material,
   3449     Buried Pipe Steel,       !- Name
   3450     Smooth,                  !- Roughness
   3451     3.00E-03,                !- Thickness {m}
   3452     45.31,                   !- Conductivity {W/m-K}
   3453     7833.0,                  !- Density {kg/m3}
   3454     500.0,                   !- Specific Heat {J/kg-K}
   3455     0.9,                     !- Thermal Absorptance
   3456     0.5,                     !- Solar Absorptance
   3457     0.5;                     !- Visible Absorptance
   3458 
   3459   Material,
   3460     Buried Pipe Insulation,  !- Name
   3461     VeryRough,               !- Roughness
   3462     3.0E-02,                 !- Thickness {m}
   3463     4.0E-02,                 !- Conductivity {W/m-K}
   3464     91.0,                    !- Density {kg/m3}
   3465     836.0,                   !- Specific Heat {J/kg-K}
   3466     0.9,                     !- Thermal Absorptance
   3467     0.5,                     !- Solar Absorptance
   3468     0.5;                     !- Visible Absorptance
   3469 
   3470   Pipe:Underground,
   3471     Supply Side Outlet Pipe,  !- Name
   3472     Insulated Buried Pipe,   !- Construction Name
   3473     Supply Side Exit Pipe Inlet Node,  !- Fluid Inlet Node Name
   3474     CW Supply Outlet Node,      !- Fluid Outlet Node Name
   3475     SunExposed,              !- Sun Exposure
   3476     0.05,                    !- Pipe Inside Diameter {m}
   3477     300,                   !- Pipe Length {m}
   3478     Buried Pipe Soil,        !- Soil Material Name
   3479     13,                      !- Average Soil Surface Temperature {C}
   3480     1.5,                     !- Amplitude of Soil Surface Temperature {C}
   3481     30;                      !- Phase Constant of Soil Surface Temperature {days}
   3482 
   3483 !   Pipe:Outdoor,
   3484 !    Supply Side Outlet Pipe, !- name of outside panel heat exchanger
   3485 !    Insulated Pipe, !- Construction name
   3486 !    Supply Side Exit Pipe Inlet Node, !- Comp1 Inlet Node Name
   3487 !    CW Supply Outlet Node, !- Comp1 Outlet Node Name
   3488 !    OutsideAirInletNodes, !- field Ambient Temperature Outside Air Node name
   3489 !    0.05, !- Pipe Inside Diameter (thickness given in construction data)
   3490 !    =$pipeL; !- pipe length
   3491 
   3492   Branch,
   3493     CW Pump Branch,          !- Name
   3494     0,                       !- Maximum Flow Rate {m3/s}
   3495     ,                        !- Pressure Drop Curve Name
   3496     Pump:VariableSpeed,      !- Component 1 Object Type
   3497     CW Circ Pump,            !- Component 1 Name
   3498     CW Supply Inlet Node,    !- Component 1 Inlet Node Name
   3499     CW Pump Outlet Node,     !- Component 1 Outlet Node Name
   3500     Active;                  !- Component 1 Branch Control Type
   3501 
   3502   Branch,
   3503     Central Chiller Branch,  !- Name
   3504     0,                       !- Maximum Flow Rate {m3/s}
   3505     ,                        !- Pressure Drop Curve Name
   3506     Chiller:Electric,        !- Component 1 Object Type
   3507     Central Chiller,         !- Component 1 Name
   3508     Central Chiller Inlet Node,  !- Component 1 Inlet Node Name
   3509     Central Chiller Outlet Node,  !- Component 1 Outlet Node Name
   3510     Active;                  !- Component 1 Branch Control Type
   3511 
   3512   Branch,
   3513     Cooling Supply Bypass Branch,  !- Name
   3514     0,                       !- Maximum Flow Rate {m3/s}
   3515     ,                        !- Pressure Drop Curve Name
   3516     Pipe:Adiabatic,          !- Component 1 Object Type
   3517     Supply Side Bypass,      !- Component 1 Name
   3518     CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
   3519     CW Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
   3520     BYPASS;                  !- Component 1 Branch Control Type
   3521 
   3522   Pipe:Adiabatic,
   3523     Supply Side Bypass,      !- Name
   3524     CW Supply Bypass Inlet Node,  !- Inlet Node Name
   3525     CW Supply Bypass Outlet Node;  !- Outlet Node Name
   3526 
   3527   Connector:Splitter,
   3528     CW Loop Splitter,        !- Name
   3529     CW Pump Branch,          !- Inlet Branch Name
   3530     Central Chiller Branch,  !- Outlet Branch 1 Name
   3531     Cooling Supply Bypass Branch;  !- Outlet Branch 2 Name
   3532 
   3533   Connector:Mixer,
   3534     CW Loop Mixer,           !- Name
   3535     Cooling Supply Outlet,   !- Outlet Branch Name
   3536     Central Chiller Branch,  !- Inlet Branch 1 Name
   3537     Cooling Supply Bypass Branch;  !- Inlet Branch 2 Name
   3538 
   3539   Connector:Splitter,
   3540     CW Demand Splitter,      !- Name
   3541     Cooling Demand Inlet,    !- Inlet Branch Name
   3542     Cooling Coil Branch,     !- Outlet Branch 1 Name
   3543     OA Cooling Coil Branch,  !- Outlet Branch 2 Name
   3544     Cooling Demand Bypass Branch;  !- Outlet Branch 3 Name
   3545 
   3546   Connector:Mixer,
   3547     CW Demand Mixer,         !- Name
   3548     Cooling Demand Outlet,   !- Outlet Branch Name
   3549     Cooling Coil Branch,     !- Inlet Branch 1 Name
   3550     OA Cooling Coil Branch,  !- Inlet Branch 2 Name
   3551     Cooling Demand Bypass Branch;  !- Inlet Branch 3 Name
   3552 
   3553   PlantEquipmentOperationSchemes,
   3554     CW Loop Operation,       !- Name
   3555     PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
   3556     Central Chiller Only,    !- Control Scheme 1 Name
   3557     PlantOnSched;            !- Control Scheme 1 Schedule Name
   3558 
   3559   PlantEquipmentOperation:CoolingLoad,
   3560     Central Chiller Only,    !- Name
   3561     0,                       !- Load Range 1 Lower Limit {W}
   3562     900000,                  !- Load Range 1 Upper Limit {W}
   3563     Cooling Plant;           !- Range 1 Equipment List Name
   3564 
   3565   PlantEquipmentList,
   3566     Cooling Plant,           !- Name
   3567     Chiller:Electric,        !- Equipment 1 Object Type
   3568     Central Chiller;         !- Equipment 1 Name
   3569 
   3570   Chiller:Electric,
   3571     Central Chiller,         !- Name
   3572     AirCooled,               !- Condenser Type
   3573     autosize,                   !- Nominal Capacity {W} 44945.89527
   3574     3.2,                     !- Nominal COP {W/W}
   3575     Central Chiller Inlet Node,  !- Chilled Water Inlet Node Name
   3576     Central Chiller Outlet Node,  !- Chilled Water Outlet Node Name
   3577     Central Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
   3578     Central Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
   3579     0.0,                     !- Minimum Part Load Ratio
   3580     1.0,                     !- Maximum Part Load Ratio
   3581     0.65,                    !- Optimum Part Load Ratio
   3582     35.0,                    !- Design Condenser Inlet Temperature {C}
   3583     2.778,                   !- Temperature Rise Coefficient
   3584     6.67,                    !- Design Chilled Water Outlet Temperature {C}
   3585     autosize,                !- Design Chilled Water Flow Rate {m3/s}
   3586     autosize,                !- Design Condenser Fluid Flow Rate {m3/s}
   3587     0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
   3588     -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
   3589     -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
   3590     2.333,                   !- Coefficient 1 of Power Ratio Curve
   3591     -1.975,                  !- Coefficient 2 of Power Ratio Curve
   3592     0.6121,                  !- Coefficient 3 of Power Ratio Curve
   3593     0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
   3594     0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
   3595     0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
   3596     5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
   3597     LeavingSetpointModulated;!- Chiller Flow Mode
   3598 
   3599   SetpointManager:Scheduled,
   3600     Central Chiller Setpoint Manager,  !- Name
   3601     Temperature,             !- Control Variable
   3602     CW Loop Temp Schedule,   !- Schedule Name
   3603     Central Chiller Outlet Node;  !- Setpoint Node or NodeList Name
   3604 
   3605   OutdoorAir:Node,
   3606     Central Chiller Condenser Inlet Node,  !- Name
   3607     -1.0;                    !- Height Above Ground {m}
   3608 
   3609   Pump:VariableSpeed,
   3610     CW Circ Pump,            !- Name
   3611     CW Supply Inlet Node,    !- Inlet Node Name
   3612     CW Pump Outlet Node,     !- Outlet Node Name
   3613     0.1,                !- Rated Flow Rate {m3/s}
   3614     300000,                  !- Rated Pump Head {Pa} 179352
   3615     5000,                !- Rated Power Consumption {W} 697.53221
   3616     0.87,                     !- Motor Efficiency
   3617     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   3618     0,                       !- Coefficient 1 of the Part Load Performance Curve
   3619     1,                       !- Coefficient 2 of the Part Load Performance Curve
   3620     0,                       !- Coefficient 3 of the Part Load Performance Curve
   3621     0,                       !- Coefficient 4 of the Part Load Performance Curve
   3622     0,                       !- Minimum Flow Rate {m3/s}
   3623     INTERMITTENT,            !- Pump Control Type
   3624     CoolingPumpAvailSched;   !- Pump Flow Rate Schedule Name
   3625 
   3626 !======================PARAMETRIC=============================================
   3627 
   3628 
   3629 !    1, !- Value for run 2
   3630 !    1, !- Value for run 3
   3631 !    1, !- Value for run 4
   3632 !    1, !- Value for run 5
   3633 !    1, !- Value for run 6
   3634 !    50, !- Value for run 7
   3635 !    50, !- Value for run 8
   3636 !    50, !- Value for run 9
   3637 !    50, !- Value for run 10
   3638 !    50, !- Value for run 11
   3639 !    50, !- Value for run 12
   3640 !    250, !- Value for run 13
   3641 !    250, !- Value for run 14
   3642 !    250, !- Value for run 15
   3643 !    250, !- Value for run 16
   3644 !    250, !- Value for run 17
   3645 !    250; !- Value for run 18
   3646 
   3647 !    0.2, !- Value for run 2
   3648 !    0.2, !- Value for run 3
   3649 !    0.2, !- Value for run 4
   3650 !    0.2, !- Value for run 5
   3651 !    0.2, !- Value for run 6
   3652 !    2, !- Value for run 1
   3653 !    2, !- Value for run 2
   3654 !    2, !- Value for run 3
   3655 !    2, !- Value for run 4
   3656 !    2, !- Value for run 5
   3657 !    2, !- Value for run 6
   3658 !    20, !- Value for run 1
   3659 !    20, !- Value for run 2
   3660 !    20, !- Value for run 3
   3661 !    20, !- Value for run 4
   3662 !    20, !- Value for run 5
   3663 !    20; !- Value for run 6
   3664 
   3665 !    9, !- Value for run 9
   3666 !    10, !- Value for run 10
   3667 !    11, !- Value for run 11
   3668 !    12, !- Value for run 12
   3669 !    13, !- Value for run 13
   3670 !    14, !- Value for run 14
   3671 !    15, !- Value for run 15
   3672 !    16, !- Value for run 16
   3673 !    17, !- Value for run 17
   3674 !    18; !- Value for run 18
   3675 
   3676 !    9.2, !- Value for run 9
   3677 !    10.2, !- Value for run 10
   3678 !    11.2, !- Value for run 11
   3679 !    12.2, !- Value for run 12
   3680 !    7.2, !- Value for run 13
   3681 !    8.2, !- Value for run 14
   3682 !    9.2, !- Value for run 15
   3683 !    10.2, !- Value for run 16
   3684 !    11.2, !- Value for run 17
   3685 !    12.2; !- Value for run 18
   3686 
   3687 !    23, !- Value for run 2
   3688 !    24, !- Value for run 3
   3689 !    25, !- Value for run 4
   3690 !    26, !- Value for run 5
   3691 !    27, !- Value for run 6
   3692 !    22, !- Value for run 7
   3693 !    23, !- Value for run 8
   3694 !    24, !- Value for run 9
   3695 !    25, !- Value for run 10
   3696 !    26, !- Value for run 11
   3697 !    27, !- Value for run 12
   3698 !    22, !- Value for run 13
   3699 !    23, !- Value for run 14
   3700 !    24, !- Value for run 15
   3701 !    25, !- Value for run 16
   3702 !    26, !- Value for run 17
   3703 !    27; !- Value for run 19
   3704 
   3705 
   3706 
   3707 
   3708 !======================START:EMS===========================================
   3709   Output:VariableDictionary,regular;
   3710 
   3711   Output:VariableDictionary,IDF;
   3712 
   3713   Output:EnergyManagementSystem,
   3714     Verbose,
   3715     Verbose,
   3716     Verbose;
   3717 !======================CHILLER=============================================
   3718   EnergyManagementSystem:Actuator,
   3719     Actuator_Loop, !- Name
   3720     CHILLED WATER LOOP, !- Actuated Component Unique Name
   3721     Plant Loop Overall, !- Actuated Component Type
   3722     On/Off Supervisory; !- Actuated Component Control Type
   3723 
   3724   EnergyManagementSystem:Actuator,
   3725     PumpFlowOverride, !- Name
   3726     CW CIRC PUMP, !- Actuated Component Unique Name
   3727     Pump, !- Actuated Component Type
   3728     Pump Mass Flow Rate; !- Actuated Component Control Type
   3729 
   3730 !  EnergyManagementSystem:ProgramCallingManager,
   3731 !    Chiller OnOff Management,
   3732 !    InsideHVACSystemIterationLoop,
   3733 !    PlantControl;
   3734 
   3735 !  EnergyManagementSystem:Program,
   3736 !    PlantControl,
   3737 !    IF (Hour > 24) && (Hour < 24),
   3738 !      SET Actuator_Loop = 0.0,
   3739 !      SET PumpFlowOverride = 0.0,
   3740 !    ELSE,
   3741 !      SET Actuator_Loop = Null,
   3742 !      SET PumpFlowOverride = Null,
   3743 !    ENDIF;
   3744 
   3745   EnergyManagementSystem:Actuator,
   3746     CWControl,
   3747     CW Loop Temp Schedule,
   3748     Schedule:Compact,
   3749     Schedule Value;
   3750 
   3751 !  EnergyManagementSystem:ProgramCallingManager,
   3752 !    CW Setpoint Calling Manager, !- Name
   3753 !    InsideHVACSystemIterationLoop, !- EnergyPlus Model Calling Point AfterPredictorAfterHVACManagers
   3754 !    SetCWSPFunction; !- Program Name 1
   3755 
   3756 !  EnergyManagementSystem:Program,
   3757 !    SetCWSPFunction, !- Name
   3758 !    IF (Hour > 24) && (Hour < 24),
   3759 !      SET CWControl = 7.2, !- Program Line 1
   3760 !    ELSE,
   3761 !      SET CWControl = 7.2, !- Program Line 1
   3762 !    ENDIF;
   3763 
   3764 !======================SETPOINT=============================================
   3765   EnergyManagementSystem:Actuator,
   3766     Space1HeatSP,
   3767     SPACE1-1,
   3768     Zone Temperature Control,
   3769     Heating Setpoint;
   3770 
   3771   EnergyManagementSystem:Actuator,
   3772     Space1CoolSP,
   3773     SPACE1-1,
   3774     Zone Temperature Control,
   3775     Cooling Setpoint;
   3776 
   3777   EnergyManagementSystem:Actuator,
   3778     Space2HeatSP,
   3779     SPACE2-1,
   3780     Zone Temperature Control,
   3781     Heating Setpoint;
   3782 
   3783   EnergyManagementSystem:Actuator,
   3784     Space2CoolSP,
   3785     SPACE2-1,
   3786     Zone Temperature Control,
   3787     Cooling Setpoint;
   3788 
   3789   EnergyManagementSystem:Actuator,
   3790     Space3HeatSP,
   3791     SPACE3-1,
   3792     Zone Temperature Control,
   3793     Heating Setpoint;
   3794 
   3795   EnergyManagementSystem:Actuator,
   3796     Space3CoolSP,
   3797     SPACE3-1,
   3798     Zone Temperature Control,
   3799     Cooling Setpoint;
   3800 
   3801   EnergyManagementSystem:Actuator,
   3802     Space4HeatSP,
   3803     SPACE4-1,
   3804     Zone Temperature Control,
   3805     Heating Setpoint;
   3806 
   3807   EnergyManagementSystem:Actuator,
   3808     Space4CoolSP,
   3809     SPACE4-1,
   3810     Zone Temperature Control,
   3811     Cooling Setpoint;
   3812 
   3813   EnergyManagementSystem:Actuator,
   3814     Space5HeatSP,
   3815     SPACE5-1,
   3816     Zone Temperature Control,
   3817     Heating Setpoint;
   3818 
   3819   EnergyManagementSystem:Actuator,
   3820     Space5CoolSP,
   3821     SPACE5-1,
   3822     Zone Temperature Control,
   3823     Cooling Setpoint;
   3824 
   3825 !======================DISTURBANCE=============================================
   3826 !======================WEATHER=============================================
   3827 
   3828   EnergyManagementSystem:Sensor,
   3829     OutdoorTemp, !- Name
   3830     Environment, !- Output:Variable Index Key Name
   3831     Site Outdoor Air Drybulb Temperature; !- Output:Variable Name
   3832 
   3833   EnergyManagementSystem:Actuator,
   3834     OutdoorTemperature,
   3835     Environment,
   3836     Weather Data,
   3837     Outdoor Dry Bulb;
   3838 
   3839   EnergyManagementSystem:Actuator,
   3840     OutdoorDewPoint,
   3841     Environment,
   3842     Weather Data,
   3843     Outdoor Dew Point;
   3844 
   3845   EnergyManagementSystem:Actuator,
   3846     OutdoorRelativeHumidity,
   3847     Environment,
   3848     Weather Data,
   3849     Outdoor Relative Humidity;
   3850 
   3851   EnergyManagementSystem:Actuator,
   3852     DiffuseSolar,
   3853     Environment,
   3854     Weather Data,
   3855     Diffuse Solar;
   3856 
   3857   EnergyManagementSystem:Actuator,
   3858     DirectSolar,
   3859     Environment,
   3860     Weather Data,
   3861     Direct Solar;
   3862 
   3863   EnergyManagementSystem:ProgramCallingManager,
   3864     Weather Calling Manager, !- Name
   3865     BeginNewEnvironment, !- EnergyPlus Model Calling Point
   3866     SetWeatherFunction; !- Program Name 1
   3867 
   3868   EnergyManagementSystem:Program,
   3869     SetWeatherFunction, !- Name
   3870     Set OutdoorTemperature = 35, !- Program Line 1
   3871     Set OutdoorDewPoint = 14, !- Program Line 2
   3872     Set OutdoorRelativeHumidity = 60, !- Program Line 3
   3873     Set DiffuseSolar = 0, !- Program Line 3
   3874     Set DirectSolar = 0; !- Program Line 3
   3875 
   3876 !======================COMFORT=============================================
   3877   EnergyManagementSystem:Sensor,
   3878     ppd1, !- Name
   3879     SPACE1-1 PEOPLE 1, !- Output:Variable Index Key Name
   3880     Zone Thermal Comfort Fanger Model PPD; !- Output:Variable Name
   3881 
   3882   EnergyManagementSystem:Sensor,
   3883     ppd2, !- Name
   3884     SPACE2-1 PEOPLE 1, !- Output:Variable Index Key Name
   3885     Zone Thermal Comfort Fanger Model PPD; !- Output:Variable Name
   3886 
   3887   EnergyManagementSystem:Sensor,
   3888     ppd3, !- Name
   3889     SPACE3-1 PEOPLE 1, !- Output:Variable Index Key Name
   3890     Zone Thermal Comfort Fanger Model PPD; !- Output:Variable Name
   3891 
   3892   EnergyManagementSystem:Sensor,
   3893     ppd4, !- Name
   3894     SPACE4-1 PEOPLE 1, !- Output:Variable Index Key Name
   3895     Zone Thermal Comfort Fanger Model PPD; !- Output:Variable Name
   3896 
   3897   EnergyManagementSystem:Sensor,
   3898     ppd5, !- Name
   3899     SPACE5-1 PEOPLE 1, !- Output:Variable Index Key Name
   3900     Zone Thermal Comfort Fanger Model PPD; !- Output:Variable Name
   3901 
   3902 
   3903   EnergyManagementSystem:Sensor,
   3904     occ1, !- Name
   3905     SPACE1-1, !- Output:Variable Index Key Name
   3906     Zone People Occupant Count; !- Output:Variable Name
   3907 
   3908   EnergyManagementSystem:Sensor,
   3909     occ2, !- Name
   3910     SPACE2-1, !- Output:Variable Index Key Name
   3911     Zone People Occupant Count; !- Output:Variable Name
   3912 
   3913   EnergyManagementSystem:Sensor,
   3914     occ3, !- Name
   3915     SPACE3-1, !- Output:Variable Index Key Name
   3916     Zone People Occupant Count; !- Output:Variable Name
   3917 
   3918   EnergyManagementSystem:Sensor,
   3919     occ4, !- Name
   3920     SPACE4-1, !- Output:Variable Index Key Name
   3921     Zone People Occupant Count; !- Output:Variable Name
   3922 
   3923   EnergyManagementSystem:Sensor,
   3924     occ5, !- Name
   3925     SPACE5-1, !- Output:Variable Index Key Name
   3926     Zone People Occupant Count; !- Output:Variable Name
   3927 
   3928   EnergyManagementSystem:ProgramCallingManager,
   3929     Comfort Calling Manager, !- Name
   3930     InsideHVACSystemIterationLoop, !- EnergyPlus Model Calling Point
   3931     SetComfortFunction; !- Program Name 1
   3932 
   3933   EnergyManagementSystem:Program,
   3934     SetComfortFunction, !- Name
   3935     Set TotPeopl = (occ1 + occ2 + occ3 + occ4 + occ5),
   3936     Set SumNum = occ1*ppd1 + occ2*ppd2 + occ3*ppd3 + occ4*ppd4 + occ5*ppd5,
   3937     Set OverallComfort = SumNum / TotPeopl;
   3938 
   3939   EnergyManagementSystem:GlobalVariable,
   3940     OverallComfort;
   3941 
   3942   EnergyManagementSystem:OutputVariable,
   3943     Weighted Average Building PPD [%], ! Name
   3944     OverallComfort, ! EMS Variable Name
   3945     Averaged, ! Type of Data in Variable
   3946     ZoneTimeStep; ! Update Frequency
   3947 
   3948 !======================START:EXTERNAL INTERFACE=============================================
   3949 !======================SCHEDULES=============================================
   3950 
   3951   !ExternalInterface:Schedule,
   3952   !  ThermostSch,                !- Name
   3953   !  Control Type,               !- ScheduleType
   3954   !  4;                          !- Initial value, used during warm-up
   3955 
   3956   !ExternalInterface:Schedule,
   3957   !  CoolTempSch,                !- Name
   3958   !  Temperature,                !- ScheduleType
   3959   !  22;                         !- Initial value, used during warm-up
   3960 
   3961   !ExternalInterface:Schedule,
   3962   !  HeatTempSch,                !- Name
   3963   !  Temperature,                !- ScheduleType
   3964   !  20;                         !- Initial value, used during warm-up
   3965 
   3966 !======================START:OUTPUTS=============================================
   3967 !======================AIR TEMPERATURE=============================================
   3968   ! TEMPERATURE ZONES
   3969   Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,timestep;
   3970   Output:Variable,SPACE1-1,Zone Air Temperature,timestep;
   3971   Output:Variable,SPACE2-1,Zone Air Temperature,timestep;
   3972   Output:Variable,SPACE3-1,Zone Air Temperature,timestep;
   3973   Output:Variable,SPACE4-1,Zone Air Temperature,timestep;
   3974   Output:Variable,SPACE5-1,Zone Air Temperature,timestep;
   3975   Output:Variable,PLENUM-1,Zone Air Temperature,timestep;
   3976 
   3977 !======================AIR FLOW=============================================
   3978   ! AIR FLOW RATIO
   3979   Output:Variable,SPACE1-1 VAV Reheat,Zone Air Terminal VAV Damper Position,timestep;
   3980   Output:Variable,SPACE2-1 VAV Reheat,Zone Air Terminal VAV Damper Position,timestep;
   3981   Output:Variable,SPACE3-1 VAV Reheat,Zone Air Terminal VAV Damper Position,timestep;
   3982   Output:Variable,SPACE4-1 VAV Reheat,Zone Air Terminal VAV Damper Position,timestep;
   3983   Output:Variable,SPACE5-1 VAV Reheat,Zone Air Terminal VAV Damper Position,timestep;
   3984 
   3985 !======================FAN POWER=============================================
   3986   ! FAN POWER
   3987   Output:Variable,CW Circ pump,Pump Electric Power,timestep;
   3988   Output:Variable,HW Circ pump,Pump Electric Power,timestep;
   3989   Output:Variable,supply fan 1,Fan Electric Power,timestep;
   3990   Output:Variable,Central Chiller,Chiller Electric Power,timestep;
   3991 
   3992 !======================NODES=============================================
   3993   ! NODE SETTINGS
   3994   Output:Variable,CW Demand Inlet Node,System Node Temperature,timestep;
   3995   Output:Variable,CW Demand Entrance Pipe Outlet Node,System Node Temperature,timestep;
   3996   Output:Variable,Supply Side Exit Pipe Inlet Node,System Node Temperature,timestep;
   3997   Output:Variable,CW Supply Outlet Node,System Node Temperature,timestep;
   3998   Output:Variable,CW Demand Outlet Node,System Node Temperature,timestep;
   3999   Output:Variable,CW Demand Exit Pipe Inlet Node,System Node Temperature,timestep;
   4000   Output:Variable,Chilled Water Loop, Plant Supply Side Inlet Temperature,timestep;
   4001   Output:Variable,Chilled Water Loop, Plant Supply Side Outlet Temperature,timestep;
   4002   Output:Variable,Central Chiller Outlet Node, System Node Temperature,timestep;
   4003   Output:Variable,Central Chiller Inlet Node, System Node Temperature,timestep;
   4004 
   4005 
   4006 !======================NODES=============================================
   4007   Output:Variable,Environment,Site Outdoor Air Wetbulb Temperature,timestep;
   4008   Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,timestep;
   4009   Output:Variable,Environment,Site Outdoor Air Dewpoint Temperature,timestep;
   4010   Output:Variable,Environment,Site Diffuse Solar Radiation Rate per Area,timestep;
   4011   Output:Variable,Environment,Site Direct Solar Radiation Rate per Area,timestep;
   4012 
   4013 !======================COMFORT=============================================
   4014   Output:Variable,SPACE1-1 People 1,Zone Thermal Comfort Fanger Model PPD,timestep;
   4015   Output:Variable,SPACE2-1 People 1,Zone Thermal Comfort Fanger Model PPD,timestep;
   4016   Output:Variable,SPACE3-1 People 1,Zone Thermal Comfort Fanger Model PPD,timestep;
   4017   Output:Variable,SPACE4-1 People 1,Zone Thermal Comfort Fanger Model PPD,timestep;
   4018   Output:Variable,SPACE5-1 People 1,Zone Thermal Comfort Fanger Model PPD,timestep;
   4019 
   4020   Output:Variable,SPACE1-1,Zone People Occupant Count,timestep;
   4021   Output:Variable,SPACE2-1,Zone People Occupant Count,timestep;
   4022   Output:Variable,SPACE3-1,Zone People Occupant Count,timestep;
   4023   Output:Variable,SPACE4-1,Zone People Occupant Count,timestep;
   4024   Output:Variable,SPACE5-1,Zone People Occupant Count,timestep;
   4025 
   4026   Output:Variable,EMS,Weighted Average Building PPD,timestep;
   4027 
   4028 !======================START:METERS=============================================
   4029 
   4030   Output:Meter:MeterFileOnly,Electricity:Facility,monthly;
   4031   Output:Meter:MeterFileOnly,Electricity:Building,monthly;
   4032   Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;
   4033   Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;
   4034   Output:Meter:MeterFileOnly,Electricity:Plant,monthly;
   4035   Output:Meter:MeterFileOnly,Gas:Facility,monthly;
   4036   Output:Meter:MeterFileOnly,Gas:Plant,monthly;
   4037   Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;
   4038   Output:Meter:MeterFileOnly,Electricity:Building,runperiod;
   4039   Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;
   4040   Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;
   4041   Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;
   4042   Output:Meter:MeterFileOnly,Gas:Facility,runperiod;
   4043   Output:Meter:MeterFileOnly,Gas:Plant,runperiod;
   4044   Output:Meter:MeterFileOnly,MyGeneralLights,monthly;
   4045   Output:Meter:MeterFileOnly,MyGeneralLights,runperiod;
   4046   Output:Meter:MeterFileOnly,MyBuildingElectric,monthly;
   4047   Output:Meter:MeterFileOnly,MyBuildingElectric,runperiod;
   4048   Output:Meter:MeterFileOnly,MyBuildingOther,monthly;
   4049   Output:Meter:MeterFileOnly,MyBuildingOther,runperiod;
   4050 
   4051 ! The following custom meters are set up to illustrate the capabilities
   4052 ! of custom meters.
   4053 ! Custom Meter "MyGeneralLights" duplicates the InteriorLights:Electricity meter.
   4054 ! Custom Meter "MyBuildingElectric" duplicates the Electricity:Building meter (by specifying that meter).
   4055 ! Custom Meter (Decrement) "MyBuildingOther" uses Electricity:Building as its source meter
   4056 !   and subtracts out the values for MyGeneralLights (aka InteriorLights:Electricity).  The
   4057 !   resultant value for MyBuildingOther should be equal to the value for the meters
   4058 !   Electricity:Building - InteriorLights:Electricity (aka MyGeneralLights)
   4059 
   4060   Meter:Custom,
   4061     MyGeneralLights,         !- Name
   4062     Electricity,             !- Fuel Type
   4063     SPACE1-1 Lights 1,       !- Key Name 1
   4064     Lights Electric Energy,  !- Report Variable or Meter Name 1
   4065     SPACE2-1 Lights 1,       !- Key Name 2
   4066     Lights Electric Energy,  !- Report Variable or Meter Name 2
   4067     SPACE3-1 Lights 1,       !- Key Name 3
   4068     Lights Electric Energy,  !- Report Variable or Meter Name 3
   4069     SPACE4-1 Lights 1,       !- Key Name 4
   4070     Lights Electric Energy,  !- Report Variable or Meter Name 4
   4071     SPACE5-1 Lights 1,       !- Key Name 5
   4072     Lights Electric Energy;  !- Report Variable or Meter Name 5
   4073 
   4074   Meter:Custom,
   4075     MyBuildingElectric,      !- Name
   4076     Electricity,             !- Fuel Type
   4077     ,                        !- Key Name 1
   4078     Electricity:Building;    !- Report Variable or Meter Name 1
   4079 
   4080   Meter:CustomDecrement,
   4081     MyBuildingOther,         !- Name
   4082     Electricity,             !- Fuel Type
   4083     Electricity:Building,    !- Source Meter Name
   4084     ,                        !- Key Name 1
   4085     MyGeneralLights;         !- Report Variable or Meter Name 1
   4086 
   4087   Output:Surfaces:Drawing,VRML;
   4088 
   4089   OutputControl:Table:Style,
   4090     HTML;                    !- Column Separator
   4091 
   4092   Output:Table:SummaryReports,
   4093     AllSummary,
   4094     ZoneComponentLoadSummary;              !- Report 1 Name
   4095 
   4096   Output:Surfaces:List,Details;
   4097 
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          29
  Maximum number of Numeric IDF Args=          20
  Number of IDF "Lines"=         419
  Number of Defaulted Fields=          65
  Number of Fields with Defaults=         844
  Number of Autosized Fields=          64
  Number of Autosizable Fields =          93
  Number of Autocalculated Fields=          16
  Number of Autocalculatable Fields =         123
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:SURFACES:LIST
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:ENERGYMANAGEMENTSYSTEM
 Getting object=BRANCH
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=OUTPUT:VARIABLE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=SHADING:ZONE:DETAILED
 Getting object=PIPE:UNDERGROUND
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:SINGLEHEATING
 Getting object=THERMOSTATSETPOINT:SINGLECOOLING
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=ENERGYMANAGEMENTSYSTEM:SENSOR
 Getting object=ENERGYMANAGEMENTSYSTEM:ACTUATOR
 Getting object=ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAM
 Getting object=ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGER:LOWTEMPERATURETURNOFF
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=COIL:COOLING:WATER
 Getting object=AIRLOOPHVAC:RETURNPLENUM
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=CHILLER:ELECTRIC
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:COOLINGLOAD
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
